[
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg1_chunk1",
    "text_to_embed": "Activated sludge process and main variants 1.1 INTRODUCTION The activated sludge process is widely used around the world for the treatment of domestic and industrial wastewater, in situations where high efﬂuent quality is necessary and space availability is limited. However, the activated sludge system is more heavily mechanised than the other treatment systems, involving a more sophisticated operation. Another disadvantage is the consumption of electrical energy for aeration. To date, the largest application of the activated sludge system has been as a direct treatment of domestic or industrial efﬂuents. More recently, the option of using the activated sludge system for the post-treatment of the efﬂuent from anaerobic reactors is being investigated and used, by virtue of its various advantages. These are mainly associated with lower energy consumption and lower sludge production, while the efﬂuent quality is comparable to that of the conventional activated sludge system. The present chapter describes the main conﬁgurations of the activated sludge system, with its advantages, disadvantages and applicability. The following units are integral parts and the essence of any continuous-ﬂow activated sludge system (Figure 1.1): • aeration tank (reactor) • settling tank (secondary sedimentation tank)",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 1,
      "heading": "Activated sludge process and main variants",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg2_chunk1",
    "text_to_embed": "with its advantages, disadvantages and applicability. The following units are integral parts and the essence of any continuous-ﬂow activated sludge system (Figure 1.1): • aeration tank (reactor) • settling tank (secondary sedimentation tank) • sludge recirculation • excess sludge removal The biochemical reactions associated with the removal of the organic matter and, under certain conditions the nitrogenous matter, take place in the biological reactor (also called aeration tank). The biomass develops by using the substrate present in the inﬂuent sewage. The settling of the solids (biomass), which leads to a clariﬁed ﬁnal efﬂuent, occurs in the secondary sedimentation tank. A part of the solids that settle in the bottom of the secondary sedimentation tank is recirculated to the reactor (return sludge), to maintain a large biomass concentration in the reactor, which is responsible for the high efﬁciency of the system. The other part of the solids (excess sludge, also called surplus sludge, secondary sludge, biological sludge or waste sludge) is withdrawn from the system and is directed to the sludge treatment stage. The biomass is separated in the secondary sedimentation tank due to its property of ﬂocculating and settling. This is due to the production of a gelatinous matrix, which allows the agglutination of the bacteria, protozoa and other microorganisms responsible for the removal of the organic matter, into macroscopic ﬂocs. The ﬂocs individually are much larger than the microorganisms, which facilitates their sedimentation (Figure 1.2). As a result of the recirculation of the sludge, the concentration of suspended solids in the aeration tank in the activated sludge systems is very high. In the activated sludge process, the detention time of the liquid (hydraulic detention time) is short, in the order of hours, which implies that the volume of the aeration tank is much reduced. However, the solids remain in the system for a longer period than the liquid, due to the recirculation. The retention time of the solids in the system is denominated mean cell residence time (MCRT), solids retention time (SRT) or sludge age (θc), and is deﬁned as the ratio between the mass of biological sludge present in the reactor and the mass of biological sludge removed from (or produced in) the activated sludge system per day. It is this larger permanence of the solids",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 2,
      "heading": "Activated sludge process and main variants",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg3_chunk1",
    "text_to_embed": "residence time (MCRT), solids retention time (SRT) or sludge age (θc), and is deﬁned as the ratio between the mass of biological sludge present in the reactor and the mass of biological sludge removed from (or produced in) the activated sludge system per day. It is this larger permanence of the solids in the system that guarantees the high efﬁciency of the activated sludge systems, since the biomass has enough time to metabolise practically all the organic matter in the sewage. Another practical parameter used for the activated sludge process is the food/microorganism ratio (F/M ratio), which is deﬁned as the load of food or substrate (BOD) supplied per day per unit biomass in the reactor (repre- sented by MLVSS – mixed liquor volatile suspended solids), and expressed as kgBOD/kgMLVSS·d. Since the microorganisms have a limited capacity to con- sume the substrate (BOD) per unit time, a high F/M ratio can mean a larger offer of biodegradable organic matter than the consumption capacity of the biomass in the system, resulting in surplus substrate in the ﬁnal efﬂuent. On the other hand, low F/M values mean that the substrate offer is lower than the microorganisms’ capacity to use it in the activated sludge system. As a consequence, they will con- sume practically all the organic matter from the inﬂuent wastewater, as well as their own organic cellular material. High sludge ages are associated with low F/M values, and vice versa. For comparison purposes, anaerobic UASB (upﬂow anaerobic sludge blanket) reactors also have biomass retention in the reaction compartment, where a sludge blanket is developed, receiving the inﬂuent sewage and part of the recirculation of the biomass. This recirculation is attained through sedimentation of the solids in the settling compartment, followed by return by simple gravity to the reaction compartment. On the other hand, in the activated sludge system this recirculation of the solids is obtained by means of pumping (continuous-ﬂow activated sludge) or by switching on and off the aerators (sequencing batch activated sludge reactors, described in Section 1.2.4). As a result, both in the UASB reactor and in the activated sludge system, the time of permanence of the biomass is longer than that",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 3,
      "heading": "Activated sludge process and main variants",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg4_chunk1",
    "text_to_embed": "recirculation of the solids is obtained by means of pumping (continuous-ﬂow activated sludge) or by switching on and off the aerators (sequencing batch activated sludge reactors, described in Section 1.2.4). As a result, both in the UASB reactor and in the activated sludge system, the time of permanence of the biomass is longer than that of the liquid, guaranteeing the high compactness of the systems associated with their high efﬁciency. Due to the continuous input of substrate (BOD from inﬂuent sewage) into the aeration tank, the microorganisms grow and continually reproduce. If the microor- ganisms were allowed to grow indeﬁnitely, they would tend to reach excessive concentrations in the aeration tank, hindering the transfer of oxygen to all the bacterial cells. Besides, the secondary sedimentation tank would be overloaded, and the solids would not be able to settle satisfactorily and would be lost in the ﬁnal efﬂuent, thus deteriorating its quality. To maintain the system in balance, it is necessary to remove the same amount of biomass that is increased by reproduc- tion. This is the biological excess sludge, which can be extracted directly from the reactor or from the return sludge line. In the conventional activated sludge system, the excess sludge needs to undergo additional treatment in the sludge treatment line, usually comprising thickening, digestion and dewatering. The digestion is to decrease the amount of biodegradable bacterial mass (that is also organic matter) that could otherwise render the sludge septic in its ﬁnal disposal. When activated sludge is used as post-treatment for the efﬂuent from anaerobic reactors, due to the fact that a great part of the organic matter has already been removed in the an aerobic stage,the aerobic biomass growth in the activated sludge is lower (less substrate available). In this variant, the sludge production is, therefore, lower. The treatment of the sludge is also very simpliﬁed, since the aerobic excess sludge from the activated sludge can be returned to the UASB reactor, where it undergoes digestion and thickening. The activated sludge system can be adapted to include the biological removal of nitrogen and phosphorus, now widely applied in several countries (see Chapters 6 and 7). Regarding the removal of coliforms and pathogenic organisms, the efﬁciency is low and usually insufﬁcient to meet the quality requirements of receiving water bodies, due to the reduced detention time in the units. This lower efﬁciency is also typical of other compact wastewater treatment processes. In case it is necessary, the efﬂuent should be subjected to a subsequent disinfection stage. Due to the good quality of the efﬂuent, the chlorine demand for disinfection is small: a con- centration of a few mg/L of chlorine or its derivatives is enough for a substantial elimination of pathogens in a few minutes. As in every",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 4,
      "heading": "Activated sludge process and main variants",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg4_chunk2",
    "text_to_embed": "should be subjected to a subsequent disinfection stage. Due to the good quality of the efﬂuent, the chlorine demand for disinfection is small: a con- centration of a few mg/L of chlorine or its derivatives is enough for a substantial elimination of pathogens in a few minutes. As in every wastewater chlorination system, the possible need for dechlorination should be analysed for the reduction of the residual chlorine concentration, because of its toxicity to the receiving body biota. UV radiation is also attractive, due to the low level of suspended solids in the efﬂuent from the activated sludge systems. 1.2 VARIANTS OF THE ACTIVATED SLUDGE PROCESS 1.2.1 Preliminaries There are several variants of the activated sludge process. The present chapter focuses only on the main and more commonly used ones, which can be classiﬁed according to the following characteristics: • division according to the sludge age (or F/M ratio) • conventional activated sludge (low sludge age, high F/M ratio) • extended aeration (high sludge age, low F/M ratio) • division according to the ﬂow • continuous ﬂow • intermittent ﬂow (sequencing batch reactors) • division according",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 4,
      "heading": "Activated sludge process and main variants",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg5_chunk1",
    "text_to_embed": "Table 1.1 presents the classification of activated sludge systems as a function of the sludge age and F/M ratio. For a Low sludge age, the sludge age in days is 4 to 10, the F/M ratio in kgBOD/kgMLVSS·day is 0.25 to 0.50, and the Usual designation is Conventional activated sludge. For a High sludge age, the sludge age in days is 18 to 30, the F/M ratio in kgBOD/kgMLVSS·day is 0.07 to 0.15, and the Usual designation is Extended aeration. according to the following characteristics: • division according to the sludge age (or F/M ratio) • conventional activated sludge (low sludge age, high F/M ratio) • extended aeration (high sludge age, low F/M ratio) • division according to the ﬂow • continuous ﬂow • intermittent ﬂow (sequencing batch reactors) • division according to the inﬂuent to the biological stage of the activated sludge system • raw sewage • efﬂuent from a primary sedimentation tank • efﬂuent from an anaerobic reactor • efﬂuent from another wastewater treatment process There are other variants, related to the physical conﬁguration of the aeration tank and the position of the inlets, but these are covered in Chapter 3. The activated sludge systems can be classiﬁed in terms of the sludge age and the F/M ratio in one of the main categories listed in Table 1.1. This classiﬁcation according to the sludge age is applicable to both continu- ous ﬂow systems (liquid entering and leaving the activated sludge reactor con- tinuously) and intermittent ﬂow or sequencing batch systems (intermittent input of the liquid in each activated sludge reactor). However, the extended aeration variant is more frequent for the intermittent ﬂow systems. Regarding the acti- vated sludge system acting as post-treatment for the efﬂuent from anaerobic re- actors, the most convenient option is the one with the reduced (conventional) sludge age. Systems with very low sludge age (less than 4 days), also designated modiﬁed aeration, are less commonly used. Especially in warm-climate regions, the reactor volume would be very small, which could lead to some hydraulic instabilities in the system. In warm-climate areas, systems with intermediate sludge ages (between 10 and 18 days) do not present advantages for their use, since they do not enable a substantial increase in BOD removal, compared to the conventional sludge age, and they do not obtain the aerobic stabilisation of the sludge, which is a characteristic of the extended aeration. In temperate climate countries, the adoption of sludge ages of over 10 days can be necessary to reach complete nitriﬁcation throughout the year.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 5,
      "heading": "VARIANTS OF THE ACTIVATED SLUDGE PROCESS",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg6_chunk1",
    "text_to_embed": "conventional sludge age, and they do not obtain the aerobic stabilisation of the sludge, which is a characteristic of the extended aeration. In temperate climate countries, the adoption of sludge ages of over 10 days can be necessary to reach complete nitriﬁcation throughout the year. The biological stage of activated sludge (biological reactor and secondary sedimentation tank) can receive raw wastewater (usually in the extended aer- ation variant), efﬂuent from primary sedimentation tanks (a classic conception of conventional activated sludge), efﬂuent from anaerobic reactors (recent de- velopment) and efﬂuent from other wastewater treatment processes (such as physical–chemical treatment or coarse trickling ﬁlters, for additional efﬂuent polishing). 1.2.2 Conventional activated sludge (continuous ﬂow) To save energy for aeration and to reduce the volume of the biological reactor in the conventional system, part of the organic matter (suspended, settleable) from the wastewater is removed before the aeration tank, in the primary sedimentation tank. Thus, conventional activated sludge systems have primary treatment as an integral part of their ﬂowsheet (Figure 1.3). In the ﬁgure, the top part corresponds to the treatment of the liquid phase (wastewater), while the bottom part exempliﬁes the stages involved in the treatment of the solid phase (sludge). In the conventional system, the sludge age is usually of the order of 4 to 10 days, the F/M ratio is in the range of 0.25 to 0.50 kgBOD/kgMLVSS·d and the hydraulic detention time in the reactor is of the order of 6 to 8 hours. With this sludge age, the biomass removed from the system in the excess sludge still requires stabilisation",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 6,
      "heading": "Conventional activated sludge (continuous flow)",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg7_chunk1",
    "text_to_embed": "is usually of the order of 4 to 10 days, the F/M ratio is in the range of 0.25 to 0.50 kgBOD/kgMLVSS·d and the hydraulic detention time in the reactor is of the order of 6 to 8 hours. With this sludge age, the biomass removed from the system in the excess sludge still requires stabilisation in the sludge treatment stage, since it still contains a high level of biodegradable organic matter in its cells. This stabilisation takes place in the digesters. To reduce the volume of the digesters, the sludge is previously subjected to a thickening stage, in which part of the water content is removed, thereby decreasing the sludge volume to be treated. 1.2.3 Extended aeration (continuous ﬂow) If the biomass stays in the system for longer periods, in the order of 18 to 30 days (hence the name extended aeration), and receives the same BOD load from the raw wastewater as in the conventional system, there will be less substrate avail- able for the bacteria (F/M ratio of only 0.07 to 0.15 kgBOD/kgMLVSS·d). The amount of biomass (kgMLVSS) is larger than that in the conventional activated sludge system, the volume of the aerobic reactor is also higher and the detention time of the liquid is around 16 to 24 hours. Therefore, there is less organic matter per unit volume of the aeration tank and per unit biomass in the reactor. Conse- quently, to survive, the bacteria start to use in their metabolic processes their own biodegradable organic matter, which is a component of their cells. This cellular organic matter is transformed into carbon dioxide and water through respiration. This corresponds to an aerobic stabilisation of the biomass in the aeration tank. While in the conventional activated sludge system the stabilisation of the sludge is done separately (in the sludge digesters in the sludge treatment stage, usually in an anaerobic environment), in the extended aeration the sludge digestion is done jointly in the reactor, in an aerobic environment. The additional consumption of oxygen for the sludge stabilisation (endogenous respiration) is signiﬁcant and it can be larger than the consumption for the assimilation of the organic matter from the inﬂuent (exogenous respiration). Since there is no need to stabilise the excess biological sludge, the generation of another type of sludge is avoided in the extended aeration system, since this sludge would require subsequent separate stabilisation. For this reason, the extended aer- ation systems usually do not have primary sedimentation tanks, to avoid the need for a separate stabilisation of the primary sludge. With this, a great simpliﬁcation in the process ﬂowsheet is obtained: there are no primary sedimentation tanks or sludge digestion units (Figure 1.4). The consequence of",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 7,
      "heading": "Extended aeration (continuous flow)",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg7_chunk2",
    "text_to_embed": "the extended aer- ation systems usually do not have primary sedimentation tanks, to avoid the need for a separate stabilisation of the primary sludge. With this, a great simpliﬁcation in the process ﬂowsheet is obtained: there are no primary sedimentation tanks or sludge digestion units (Figure 1.4). The consequence of this simpliﬁcation in the system is the increase in the energy consumption for aeration, since the sludge is stabilised aerobically in the aeration tank. On the other hand, the reduced substrate availability and its practically total assimilation by the biomass make the extended aeration variant one of the most efﬁcient wastewater treatment processes for the removal of BOD. However, it should be stressed that the efﬁciency of any variant of the activated sludge process is intimately associated with the performance of the secondary sedimentation tank. If there is a loss of solids in the ﬁnal efﬂuent, there will be a large deterioration in the efﬂuent quality, independent of a good performance of the aeration tank in the BOD removal.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 7,
      "heading": "Extended aeration (continuous flow)",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg8_chunk1",
    "text_to_embed": "1.2.4 Intermittent operation (sequencing batch reactors) The activated sludge systems described in Sections 1.2.2 and 1.2.3 are of continu- ous ﬂow in relation to the wastewater, that is to say, the liquid is always entering and leaving the reactor. There is, however, a variant of the system with an intermittent ﬂow operation, also called a sequencing batch reactor. Theprincipleoftheactivatedsludgeprocesswithintermittentoperationconsists of the incorporation of all the units, processes and operations usually associated with the traditional activated sludge treatment, namely, primary settling, biologi- cal oxidation and secondary settling, in a single tank. In this tank, those processes and operations simply become sequences in time, and not separated units as in the conventional continuous-ﬂow processes. The process of activated sludge with intermittent ﬂow can be used both in the conventional and in the extended aeration modes, although the latter is more common, due to its greater operational sim- plicity. In the extended aeration mode, the single tank also incorporates a sludge digestion (aerobic) function. Figure 1.5 illustrates the ﬂowsheet of a sequencing batch reactor system. The process consists of a complete-mix reactor where all the treatment stages occur. That is obtained through the establishment of operational cycles and phases, each with a deﬁned duration. The biomass is retained in the reactor during all phases, thus eliminating the need for separate settling tanks. A normal treatment",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 8,
      "heading": "Intermittent operation (sequencing batch reactors)",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg9_chunk1",
    "text_to_embed": "occur. That is obtained through the establishment of operational cycles and phases, each with a deﬁned duration. The biomass is retained in the reactor during all phases, thus eliminating the need for separate settling tanks. A normal treatment cycle is composed of the following phases: • ﬁlling (input of raw or settled sewage to the reactor) • reaction (aeration/mixing of the liquid contained in the reactor) • settling (settling and separation of the suspended solids from the treated sewage) • withdrawal (removal of the treated sewage from the reactor) • idle (adjustment of cycles and removal of the excess sludge) The usual duration of each phase and the overall cycle can be altered according to the inﬂuent ﬂow variations, the treatment requirements, and the characteristics of the sewage and the biomass in the system. Because sewage is continuously entering the treatment plant, more than one reactor is required: when one reactor is in the settling phase, no inﬂuent is allowed. Therefore, the inﬂuent is diverted to another reactor, which is in the ﬁll stage. The ﬂowsheet of the process is largely simpliﬁed, due to the elimination of several units, compared to the continuous-ﬂow activated sludge systems. In the extended aeration mode in the sequencing batch reactors, the only units of all the treatment processes (liquid and sludge) are: screens, grit chambers, reactors, sludge thickeners (optional) and sludge dewatering units. There are some variants in the intermittent ﬂow systems related to the oper- ational procedure (continuous feeding and discontinuous emptying) and the se- quence and duration of the cycles associated with each phase of the process. These",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 9,
      "heading": "Intermittent operation (sequencing batch reactors)",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg10_chunk1",
    "text_to_embed": "the intermittent ﬂow systems related to the oper- ational procedure (continuous feeding and discontinuous emptying) and the se- quence and duration of the cycles associated with each phase of the process. These variants can have additional simpliﬁcations in the process or incorporate the bio- logical removal of nutrients, and are described in Chapter 8. 1.2.5 Activated sludge for the post-treatment of efﬂuents from anaerobic reactors A very promising alternative in warm-climate regions, which is the focus of recent research and is beginning to be implemented in full scale, is the one of activated sludge (with the conventional sludge age of 6 to 10 days) as a post-treatment of the efﬂuent from anaerobic UASB-type reactors. In this case, there is an anaerobic reactor instead of a primary sedimentation tank. The excess aerobic sludge gen- erated in the activated sludge system, not yet stabilised, is directed to the UASB reactor, where it undergoes thickening and digestion, together with the anaerobic sludge. As this aerobic excess sludge ﬂow is very low, compared with the inﬂuent ﬂow, there are no operational disturbances to the UASB reactor. The treatment of the sludge is largely simpliﬁed: thickeners and digesters are not needed, and there is only the dewatering stage. The mixed sludge withdrawn from the anaerobic re- actor is digested and has similar concentrations to that of a thickened sludge, and also has excellent dewatering characteristics. Figure 1.6 shows the ﬂowsheet for this conﬁguration. A comparison of this conﬁguration with the traditional concept of the conven- tional activated sludge system is presented in Table 1.2.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 10,
      "heading": "Activated sludge for the post-treatment of effluents from anaerobic reactors",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg11_chunk1",
    "text_to_embed": "and has similar concentrations to that of a thickened sludge, and also has excellent dewatering characteristics. Figure 1.6 shows the ﬂowsheet for this conﬁguration. A comparison of this conﬁguration with the traditional concept of the conven- tional activated sludge system is presented in Table 1.2. The UASB-activated sludge system offers several advantages over the traditional conventional activated sludge system. It significantly reduces sludge production, with only 40–50% of the sludge mass compared to traditional systems and 50–60% compared to extended aeration modes, and final disposal mass is only 60–70% of traditional systems due to better concentration and dewaterability. Energy consumption is also lower, as around 70% of BOD is removed in the UASB reactor, reducing oxygen needs mainly to the remaining BOD and nitrification, which accounts for about two-thirds of total oxygen use. The total volume of units such as UASB reactor, activated sludge reactor, secondary sedimentation tank, and sludge dewatering is lower than conventional systems that require additional units like primary sedimentation tanks, thickeners, and digesters. Chemical consumption for dewatering decreases due to reduced sludge and better dewaterability. Fewer units are needed overall since the UASB reactor replaces several components, and equipment requirements are less because the UASB reactor lacks electromechanical systems unlike conventional components. Operational simplicity is greater, as fewer units and electromechanical parts need operation and maintenance. However, a major disadvantage is the lower capacity for biological nutrient removal (N and P), since nitrogen removal requires a balanced TKN/COD ratio and phosphorus removal depends on a minimum P/COD ratio, both of which are insufficient in the anaerobic effluent due to lower organic content after UASB treatment. Despite this, the system's efficiency in removing main pollutants—excluding N and P—is comparable to that of the conventional activated sludge system.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 11,
      "heading": "Activated sludge for the post-treatment of effluents from anaerobic reactors",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg12_chunk1",
    "text_to_embed": "which are insufficient in the anaerobic effluent due to lower organic content after UASB treatment. Despite this, the system's efficiency in removing main pollutants—excluding N and P—is comparable to that of the conventional activated sludge system. The operational experience with the new systems being built with this con- ﬁguration will allow continuous progress in the knowledge of design criteria and parameters to be used. In this book, the same parameters usually adopted for con- ventional activated sludge systems have been used, based on the understanding that the main physical and biochemical phenomena involved are the same. However, it is possible that some coefﬁcients of the mathematical model of the process are different, but this should not affect the design stage substantially. 1.2.6 Comparison among the main variants of the activated sludge process In this section, the main variants of the activated sludge process are compared. The main dividing factor among the variables is the sludge age, characterising the extended aeration and conventional activated sludge modes, as well as the existence of pre-treatment (e.g., UASB reactor). The following tables are presented to allow a comparison among the systems: (a) Table 1.3 – shows the main characteristics (efﬁciencies, requirements, production) of the systems; and (b) Table 1.4 gives comparison between several operational characteristics of the conventional activated sludge, extended aeration and UASB reactor-activated sludge systems.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 12,
      "heading": "Activated sludge for the post-treatment of effluents from anaerobic reactors",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg13_chunk1",
    "text_to_embed": "(a) Table 1.3 – shows the main characteristics (efﬁciencies, requirements, production) of the systems; and (b) Table 1.4 gives comparison between several operational characteristics of the conventional activated sludge, extended aeration and UASB reactor-activated sludge systems. The table compares key characteristics of three activated sludge systems—Conventional, Extended Aeration, and UASB-Activated Sludge—for domestic sewage treatment. The sludge age ranges from 4–10 days in Conventional, 18–30 days in Extended Aeration, and 6–10 days in UASB. The food-to-microorganism (F/M) ratio is 0.25–0.50 for Conventional, 0.07–0.15 for Extended Aeration, and 0.25–0.40 for UASB. All three systems have similar removal efficiencies for BOD (85–95% in Conventional and UASB, 93–98% in Extended Aeration), COD (85–90% in Conventional and UASB, 90–95% in Extended Aeration), suspended solids (85–95% for all), and ammonia (85–95% in Conventional and UASB, 90–95% in Extended Aeration). However, nitrogen removal is 25–30% in Conventional, 15–25% in Extended Aeration, and 15–25% in UASB, while phosphorus removal is 25–30% in Conventional and 10–20% in both Extended Aeration and UASB. Coliform removal ranges from 60–90% in Conventional and 70–95% in both Extended Aeration and UASB. The area required per inhabitant is smallest for UASB (0.2–0.3 m²), followed by Extended Aeration (0.25–0.35 m²), and then Conventional (0.2–0.3 m²). Total unit volume is 0.10–0.12 m³/inhabitant across all systems. Energy-wise, UASB uses the least with 1.8–3.5 W/inhabitant of installed power and 14–20 kW·h/inhabitant·year consumption, followed by Conventional (2.5–4.5 W and 18–26 kW·h), and Extended Aeration uses the most (3.5–5.5 W and 20–35 kW·h). Sludge volumes to be treated are 3.5–8.0 L/inhabitant·d in Conventional and Extended Aeration and 0.5–1.0 in UASB, while sludge to be disposed of is 0.10–0.25 L/inhabitant·d in Conventional and Extended Aeration and 0.05–0.15 in UASB. The sludge mass to be treated is 60–80 gTS/inhabitant·d in Conventional, 40–45 in Extended Aeration, and 20–30 in UASB; sludge to be disposed of is 30–45, 40–45, and 20–30 gTS/inhabitant·d respectively.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 13,
      "heading": "Activated sludge for the post-treatment of effluents from anaerobic reactors",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg14_chunk1",
    "text_to_embed": "Table 1.4 compares three types of activated sludge systems used for domestic sewage treatment: Conventional activated sludge, Extended aeration, and UASB followed by activated sludge. The sludge age is 4 to 10 days in the conventional system, more than 18 days in extended aeration, and 6 to 10 days in UASB + activated sludge. The F/M (Food to Microorganism) ratio ranges from 0.25 to 0.50 kgBOD/kgMLVSS·d in the conventional system, 0.07 to 0.15 in extended aeration, and 0.25 to 0.40 in UASB + activated sludge. Primary sedimentation is present in conventional and UASB systems but absent in extended aeration. A UASB reactor is used only in the UASB + activated sludge system and absent in the other two. The effluent type is particulate for the conventional system, soluble for extended aeration, and a mix of particulate and soluble in the UASB system. Regarding sludge production, conventional and extended aeration systems produce low sludge, whereas UASB + activated sludge produces very low sludge. Sludge thickening in the conventional system depends on the settleability and performance of the sludge and the characteristics of the wastewater; in extended aeration, it can be practically ignored; and in the UASB system, it also depends on the same factors as in the conventional system. Sludge dewatering follows a similar trend, with the conventional and UASB systems depending on sludge settleability and wastewater characteristics, while it can be practically ignored in extended aeration. Disposal of thickened sludge in conventional systems typically requires gravity thickening and possibly conditioning, and may use drying beds, centrifuges, or presses, with costs varying by method; in extended aeration, sludge is very low and often can be disposed of directly, but if necessary, the same methods as conventional systems are used. In UASB systems, excess sludge from the reactor is non-conventional and concentration is hard to determine; it can accumulate in the reactor, and solid removal varies, with additional tanks for rising sludge and solids. Disposal of dewatered sludge in the conventional system may require mechanical equipment and conditioning, and similar conditions apply to extended aeration but with lower volumes; in UASB systems, sludge accumulation occurs in the reactor and may require separate treatment. Secondary sedimentation in the conventional system is needed for both clarification and solids separation, with issues like rising sludge and bulking; extended aeration also uses secondary sedimentation with similar issues and risks to effluent quality; UASB systems require a secondary sedimentation tank after the activated sludge process, with problems like bulking, filamentous bacteria, and other processes that reduce settleability.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 14,
      "heading": "Activated sludge for the post-treatment of effluents from anaerobic reactors",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg15_chunk1",
    "text_to_embed": "This continuation of Table 1.4 provides a comparative analysis of the Conventional activated sludge, Extended aeration, and UASB + activated sludge systems based on several operational factors. For sludge production, conventional and extended aeration systems have high sludge production, although extended aeration sees a decrease after anaerobic digestion making it reasonable, while UASB systems produce low sludge. Energy requirements are high in conventional and extended aeration systems due to high oxygen consumption, but low in UASB systems due to lower oxygen requirements. Oxygen requirements are high in conventional and extended aeration systems due to respiration by biomass and low in UASB due to BOD removal in the anaerobic reactor. The area of secondary sedimentation tanks is low in conventional and extended aeration systems and also low in UASB due to lower influent solids load. The volume of the aerobic reactor is high in conventional systems (6 to 8 hours detention time), higher in extended aeration (8 to 24 hours), and very reduced in UASB + activated sludge due to previous anaerobic treatment and shorter detention time (around 3-5 hours). Nitrification is very probable in conventional and extended aeration systems, but only likely in the upper aeration chamber of UASB unless issues such as low DO or toxicity occur. Overall, extended aeration is favorable for reduced sludge production and oxygen requirements but comes with high energy needs, while UASB systems lower energy and oxygen demands significantly due to the anaerobic stage, though they introduce complexity and potential environmental concerns related to effluent quality and reactor management.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 15,
      "heading": "Activated sludge for the post-treatment of effluents from anaerobic reactors",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg16_chunk1",
    "text_to_embed": "This final continuation of Table 1.4 compares Conventional activated sludge, Extended aeration, and UASB + activated sludge systems across five operational and performance aspects. For operational simplicity, conventional systems score low, extended aeration systems have intermediate complexity due to a larger setup but manageable operation, while UASB + activated sludge systems have greater complexity due to a two-phase process (anaerobic and aerobic) and a more robust and stable sludge system. In terms of the possibility of loss of process in the discharge, conventional systems have high susceptibility, extended aeration systems have a larger susceptibility due to the nature of the process, and UASB + activated sludge systems offer the greatest protection due to the dual-stage setup. The dewaterability of the sludge is good for conventional systems, lower for extended aeration due to higher biological degradation, and excellent for UASB + activated sludge. For the fate of the primary sludge, conventional systems require separate treatment, extended aeration does not produce primary sludge, and in UASB + activated sludge, the aerobic sludge is returned to the UASB reactor for anaerobic digestion. Lastly, sludge thickening is necessary for conventional systems (mainly for thickening secondary sludge), normally unnecessary for extended aeration due to lower sludge production, and in UASB + activated sludge, thickening is optional but not very effective, especially for the anaerobic sludge.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 16,
      "heading": "Activated sludge for the post-treatment of effluents from anaerobic reactors",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg17_chunk1",
    "text_to_embed": "Principles of organic matter removal in continuous-ﬂow activated sludge systems 2.1 PRELIMINARIES In this chapter, the following items were discussed: inﬂuence of the solids recir- culation, representation of the substrate and solids, solids production, hydraulic detention time, solids retention time, cell wash-out time, food/microorganism ratio, substrate utilisation rate and solids distribution in the wastewater treatment. All of these items are of fundamental importance for the activated sludge system and the reader must be familiar with them to understand the topics discussed below. The present chapter covers the removal of the carbonaceous organic matter speciﬁcally in activated sludge systems and introduces new concepts that are ap- plied to the system. The topics use the nomenclature shown in Figure 2.1. It is known that there are very good and widely accepted models for the activated sludge process (e.g., IWA models), but these are at a higher level of sophistication and require the adoption of many parameters and input values. For these reasons, a more conventional approach of the activated sludge modelling is adopted in this book. Two mass balances can be done, one for the substrate and the other for the biomass. These mass balances are essential for the sizing of the biological reactor and are detailed in the following sections.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 17,
      "heading": "Principles of organic matter removal in continuous-flow activated sludge systems",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg18_chunk1",
    "text_to_embed": "these reasons, a more conventional approach of the activated sludge modelling is adopted in this book. Two mass balances can be done, one for the substrate and the other for the biomass. These mass balances are essential for the sizing of the biological reactor and are detailed in the following sections. X is the concentration of solids.In the reactor these solids are typically biological solids and are represented by the biomass (microorganisms) produced in the reactor at the expense of the utilised substrate. These solids are called mixed liquor suspended solids (MLSS). In contrast, in the inﬂuent to the reactor, the solids are those originally present in the wastewater and, in many references they are neglected in the general mass balance. When appropriate, for the sake of clarity, these solids from the inﬂuent are not considered in some calculations in this chapter. However, it will still be shown in this chapter that in some formulae these solids have an inﬂuence on the sludge production of the system. The solids can be represented as total suspended solids (X) or volatile suspended solids (Xv). When representing the biomass in the reactor, it is preferable to use Xv, while when analysing the behaviour of the solids in the secondary sedimentation tank,Xisused.Xv isalsocalledmixedliquorvolatilesuspendedsolids(MLVSS). The value of Xr is greater than X, that is, the return sludge Xr has a higher concentration of suspended solids, which leads to the maintenance of high SS concentrations in the reactor. The solids recycling can be done by pumping the sludge from the bottom of the secondary sedimentation tank (in continuous-ﬂow systems) or through other operational procedures of solids retention in the reactor (in intermittent-ﬂow systems). In Figure 2.1 there is still another ﬂow line, which corresponds to the excess sludge (Qex). This comes from the fact that, for the system to be maintained",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 18,
      "heading": "Principles of organic matter removal in continuous-flow activated sludge systems",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg19_chunk1",
    "text_to_embed": "continuous-ﬂow systems) or through other operational procedures of solids retention in the reactor (in intermittent-ﬂow systems). In Figure 2.1 there is still another ﬂow line, which corresponds to the excess sludge (Qex). This comes from the fact that, for the system to be maintained in equilibrium, the quantity of biomass production (bacterial growth) must be compensated by an equivalent wastage of solids. If solids are not wasted from the system, their concentration progressively increases in the reactor and the solids are transferred to the secondary sedimentation tanks, up to a point when they become overloaded. In this situation, the settling tank is not capable of transferring solids to its bottom anymore and the level of the sludge blanket starts to rise. Above a certain level, the solids start to leave with the ﬁnal efﬂuent, deteriorating its quality. Thus, in simpliﬁed terms, it can be said that the daily solids production must be counterbalanced by a withdrawal of an equivalent quantity (mass per unit time). The excess sludge can be wasted from the return sludge line (as shown in Figure 2.1) or directly from the reactor. 2.2 SLUDGE AGE IN ACTIVATED SLUDGE SYSTEMS The sludge age is a fundamental parameter for the design and operation of the activated sludge process and is related to the reactor volume, production of solids, oxygen consumption and other operational variables of the process. Typical sludge age values in the activated sludge system are: • Conventional activated sludge: θc = 4 to 10 days • Extended aeration: θc = 18 to 30 days The resultant hydraulic detention time in the reactor varies as follows: • Conventional activated sludge: t = 6 to 8 hours (<0.3 days) • Extended aeration: t = 16 to 24 hours (0.67 to 1.0 days) The F/M ratio generally has the following values: • Conventional activated sludge: F/M = 0.3 to 0.8 kgBOD5/kgVSS·d • Extended aeration: F/M = 0.08 to 0.15 kgBOD5/kgVSS·d 2.3 SUSPENDED SOLIDS CONCENTRATION IN THE REACTOR The design aspects related to the concept of Xv are examined in detail in this section.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 19,
      "heading": "SLUDGE AGE IN ACTIVATED SLUDGE SYSTEMS",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg20_chunk1",
    "text_to_embed": "Conventional activated sludge: F/M = 0.3 to 0.8 kgBOD5/kgVSS·d • Extended aeration: F/M = 0.08 to 0.15 kgBOD5/kgVSS·d 2.3 SUSPENDED SOLIDS CONCENTRATION IN THE REACTOR The design aspects related to the concept of Xv are examined in detail in this section. To obtain the VSS concentration in the aeration tank, or MLVSS concentration in a system with solids recycling: Xv = Y(So −S) 1 + Kd·fb·θc θc t  (2.1) where: θc = sludge age (d) Y = yield coefﬁcient (gVSS produced per gBOD removed) (gXv/gBOD5) Kd = endogenous respiration coefﬁcient (d−1) fb = biodegradable fraction of MLVSS (Xb/Xv) Typical values of Y and Kd are: Y = 0.5 to 0.7 g VSS/g BOD5 removed Kd = 0.06 to 0.10 gVSS/gVSS·d Equation 2.1 incorporates the concept of fb, fb is given by: fb = fb′ 1 + (1 −fb′)·Kd·θc (2.2) where: fb = biodegradable fraction of the VSS generated in a system subjected to a sludge age θc (Xb/Xv) fb′ = biodegradable fraction of the VSS immediately after its generation in the system, that is, with θc = 0. This value is typically equal to 0.8 (= 80%). Equation 2.1 is important in the estimation of the VSS concentration in a par- ticular system once the other parameters and variables are known or have been estimated. The analysis of this equation also provides interesting considerations about the inﬂuence of the sludge recirculation on the VSS concentration in the reactor. That θc = t in a system without recirculation. Under these conditions, Equa- tion 2.1 is reduced to: Xv = Y·(So −S) 1 + Kd·fb·t (2.3) It can be seen that the difference between both equations is the factor (θc/t), which has a multiplying effect on Equation 2.3, in that it increases the suspended solids concentration in the reactor. As mentioned in Section 2.4, any increase in",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 20,
      "heading": "SUSPENDED SOLIDS CONCENTRATION IN THE REACTOR",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg21_chunk1",
    "text_to_embed": "1 is reduced to: Xv = Y·(So −S) 1 + Kd·fb·t (2.3) It can be seen that the difference between both equations is the factor (θc/t), which has a multiplying effect on Equation 2.3, in that it increases the suspended solids concentration in the reactor. As mentioned in Section 2.4, any increase in Xv, in a particular design, will result in a proportional decrease in the necessary volume for the reactor. Typical values of Xv in an activated sludge system are: • conventional activated sludge = 1,500 to 3,500 mgVSS/L • extended aeration = 2,500 to 4,000 mgVSS/L The maximum design concentration of MLSS in the reactor is generally limited to 4,500–5,000 mg/L. Extended aeration systems tend to have a higher MLSS concentration than the conventional activated sludge systems. Naturally, the larger the concentration of MLSS (or MLVSS) in the reactor, the greater the availability of the biomass to assimilate the inﬂuent substrate, resulting in the need for smaller reactor volumes (for a given removal efﬁciency). Some practical aspects, however, impose the mentioned upper limits: • MLSS concentrations above a certain limit require larger secondary sedimentation tanks. Large surface areas for these units would become necessary for high SS loads ﬂowing into them, which could offset the economic gain obtained with the reduced reactor volume. • The transfer of oxygen to the entire biomass is adversely affected in the case of very high MLSS values. The methodology for determining the VSS/SS ratio in an activated sludge re- actor as a function of the sludge age is described. In general terms, the ranges of average VSS/SS values are as follows: • Conventional activated sludge: VSS/SS = 0.70 to 0.85 • Extended aeration: VSS/SS = 0.60 to 0.75 2.4 CALCULATION OF THE REACTOR VOLUME In Equation 2.1, replacing t with V/Q, and making V explicit leads to: V = Y·θc·Q·(So −S) Xv·(1 + Kd·fb·θc) (2.4) The volume of the reactor can be calculated by using this equation, provided that Q and So are known, a desired concentration for the soluble BOD efﬂuent S is proposed, Y and Kd values are assumed, fb is calculated and adequate values of the design parameters θc and Xv are adopted. Equation 2.4 can be used for both the system with recirculation and the system without recirculation. In the latter case, when adopting θc = t, the volume of the reactor can be calculated directly using the formula V = t.Q. However, the con- centration of solids should be calculated using Equation 2.3.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 21,
      "heading": "SUSPENDED SOLIDS CONCENTRATION IN THE REACTOR",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg23_chunk1",
    "text_to_embed": "recirculation and the system without recirculation. In the latter case, when adopting θc = t, the volume of the reactor can be calculated directly using the formula V = t.Q. However, the con- centration of solids should be calculated using Equation 2.3. An important aspect to be observed in Equation 2.4 is that the calculation of the reactor volume is a function of the sludge age θc, and not of the hydraulic detention time t. Because of this, t should not be used in the sizing of the reactor by means of the formula V = t·Q, but only to evaluate the conditions of hydraulic stability and the resistance to shock loading. In case the system is without recirculation, naturally, the concept θc = t can be used. The reason for using θc instead of t is as follows. A wastewater with a high ﬂow, but a low BOD concentration, can require the same activated sludge reactor volume as a wastewater with a low ﬂow but with a high BOD concentration, provided that the BOD loads are the same (load = ﬂow × concentration = Q·(So−S)). However, once the same volumes are obtained, the hydraulic detention times will be essentially different, since the ﬂow values differ from each other. Determining reactor volumes based only on the hydraulic detention time would, in this case, result in different values, which would induce under- or over-estimation, and in different treatment efﬁciencies. This is illustrated in Example 2.2.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 23,
      "heading": " CALCULATION OF THE REACTOR VOLUME",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg24_chunk1",
    "text_to_embed": "2.5 SUBSTRATE REMOVAL The bacterial growth rate, based on Monod’s kinetics, is given by: dXv dt = µmax·  S Ks + S  ·Xv −Kd·fb·Xv (2.5) where: µmax = maximum speciﬁc growth rate (d−1) S = concentration of the limiting substrate (mg/L). In the case of treat- ment for BOD removal, the limiting nutrient is the organic matter itself Ks = half-saturation constant, which is deﬁned as the concentration of the substrate for which µ = µmax/2 (mg/L) Dividing left- and right-hand sides of Equation 2.5 by Xv, and knowing that θc = Xv/(dXv/dt): 1 θc = µmax·  S Ks + S −Kd·fb (2.6) Rearranging this equation to make S (efﬂuent soluble BOD) explicit: S = Ks·[(1/θc) + Kd·fb] µmax −[(1/θc) + Kd·fb] (2.7)",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 24,
      "heading": "SUBSTRATE REMOVAL",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg25_chunk1",
    "text_to_embed": "right-hand sides of Equation 2.5 by Xv, and knowing that θc = Xv/(dXv/dt): 1 θc = µmax·  S Ks + S  −Kd·fb (2.6) Rearranging this equation to make S (efﬂuent soluble BOD) explicit: S = Ks·[(1/θc) + Kd·fb] µmax −[(1/θc) + Kd·fb] (2.7) This is the general equation to estimate the efﬂuent soluble BOD from a complete-mix reactor. Since in complete-mix reactors S is generally much smaller than Ks in the denominator of Monod’s equation, (Ks + S) could be simply sub- stituted by S. In these conditions, ﬁrst-order kinetics would prevail. With such a replacement, Equation 2.7 can be presented in the following simpliﬁed way: S = Ks µmax ·  1 θc + Kd·fb  (2.8) An interesting aspect in Equations 2.7 and 2.8 is that, in a complete-mix system in the steady state, the efﬂuent BOD concentration (S) is independent of the inﬂuent concentration So (Arceivala, 1981). This is justiﬁed by the fact that Ks, Kd and µmax are constant and, therefore, S depends only on the sludge age θc. The larger the inﬂuent BOD load, the larger the production of biological solids and, consequently, the larger the biomass concentration Xv. Thus, the higher the substrate available, the greater the biomass availability for its assimilation. It should be emphasised that this consideration is applicable only to the steady state. In the dynamic state, any increase in the inﬂuent BOD load is not immediately followed by a corresponding increase in the biomass, since such an increase occurs slowly. Thus, until a new equilibrium is reached (if an equilibrium will ever be reached at all), the quality of the efﬂuent in terms of BOD will deteriorate. The value of S can also be obtained by rearranging Equation 2.4, used for the calculation of the volume of the reactor. When all of the terms are known, S can be made explicit. It should be noted that, for typically domestic sewage, S is usually low, especially in extended aeration systems. In these conditions, any deviation in the estimate of S can lead to signiﬁcant relative errors. However, such errors are not expected to be substantial, since, ultimately, in a design the interest is mainly in the range of values of S, not in an exact estimate. The minimum concentration of soluble substrate S that can be reached in a system is when the sludge age θc tends to be inﬁnite. In these conditions, the term 1/θc is equivalent to zero. By replacing 1/θc with 0 in Equation 2.7, Equation 2.9 is obtained, deﬁning the minimum reachable efﬂuent soluble BOD (Smin). In a treatment system, in case one needs",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 25,
      "heading": "SUBSTRATE REMOVAL",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg25_chunk2",
    "text_to_embed": "a system is when the sludge age θc tends to be inﬁnite. In these conditions, the term 1/θc is equivalent to zero. By replacing 1/θc with 0 in Equation 2.7, Equation 2.9 is obtained, deﬁning the minimum reachable efﬂuent soluble BOD (Smin). In a treatment system, in case one needs to obtain a value that is lower than Smin, this will not be possible with a single complete-mix reactor (Grady and Lim, 1980). Smin is independent of the presence of recirculation and is just a function of the kinetic coefﬁcients. Smin = Ks·Kd·fb µmax −Kd·fb (2.9) As already noted, for predominantly domestic sewage, the soluble efﬂuent BOD is essentially small and could even be considered negligible (compared to the inﬂuent BOD). The exception is for systems with very small sludge ages (θc < 4 days), in which S can be representative.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 25,
      "heading": "SUBSTRATE REMOVAL",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg27_chunk1",
    "text_to_embed": "2.6 SOLUBLE BOD AND TOTAL BOD IN THE EFFLUENT All the calculations for the design of the reactor, or for the determination of the efﬂuent BOD, were made by assuming that S was the efﬂuent soluble BOD, that is to say, the biochemical oxygen demand caused by the organic matter dissolved in the liquid medium. This BOD could be considered the total efﬂuent BOD from the system, if the ﬁnal sedimentation tank were capable of removing 100% of the suspended solids ﬂowing into it. However, it is worth remembering that the concentration of these solids that will reach the secondary sedimentation tank is in the order of 3,000 to 5,000 mg/L. Thus, it is expected that they will not be entirely removed, and that a residual fraction will leave with the ﬁnal efﬂuent. As these solids have a large fraction of organic matter (mainly represented by the biomass), they will still cause an oxygen demand when they reach the receiving body. This demand is named suspended BOD or particulate BOD. Thus, in the ﬁnal efﬂuent of an activated sludge plant, there are the following fractions: Total efﬂuent BOD5 = Soluble efﬂuent BOD5 + Particulate efﬂuent BOD5 (2.10) The soluble BOD can be estimated using Equation 2.7 or 2.8. For the estimation of the particulate BOD, some considerations should be made. The solids that generate oxygen demand are only the biodegradable solids, since the inorganic and the inert solids are not an organic substrate that can be assimilated by the bacteria and generate oxygen consumption. By using Equation 2.2, and knowing the process parameters, one can determine the parameter fb, that is, estimate which fraction of the VSS present in the plant efﬂuent is biodegradable and will, therefore, represent the BOD of the suspended solids. Once this biodegradable fraction is known, the oxygen consumption required to stabilise this fraction can be estimated. For this, Equation 2.11, relative to the stabilisation of the cellular material represented by the formula",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 27,
      "heading": "SOLUBLE BOD AND TOTAL BOD IN THE EFFLUENT",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg27_chunk2",
    "text_to_embed": "present in the plant efﬂuent is biodegradable and will, therefore, represent the BOD of the suspended solids. Once this biodegradable fraction is known, the oxygen consumption required to stabilise this fraction can be estimated. For this, Equation 2.11, relative to the stabilisation of the cellular material represented by the formula C5H7NO2, can be used: C5H7NO2 + 5O2 →5CO2 + NH3 + 2H2 + Energy (2.11) MW=113 MW=160 (Xb) Thus, according to the stoichiometric relationship between the molecular weights (MW), 160 g of oxygen are required for the stabilisation of 113 g of biodegradable solids. Hence, this relationship is: O2/Xb = 160/113 = 1.42",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 27,
      "heading": "SOLUBLE BOD AND TOTAL BOD IN THE EFFLUENT",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg28_chunk1",
    "text_to_embed": "Thus, according to the stoichiometric relationship between the molecular weights (MW), 160 g of oxygen are required for the stabilisation of 113 g of biodegradable solids. Hence, this relationship is: O2/Xb = 160/113 = 1.42 gO2/g biodegradable solids (2.12) The ultimate biochemical oxygen demand (BODu) of the biodegradable solids is equal to this O2 consumption. Thus, expressed in other terms: BODu of the biodegradable solids = 1.42 mgBODu/mgXb (2.13) In typical domestic sewage, the relationship between BOD5 and BODu is approximately constant, and the ratio BODu/BOD5 is usually adopted as 1.46. Thus, the ratio BOD5/BODu is the same as the reciprocal of 1.46, that is, BOD5/BODu = 1/1.46 = 0.68 mgBOD5/mgBODu. This means that when reach- ing the ﬁfth day of the BOD test, 68% of the organic matter originally present has been stabilised, or else 68% of the total oxygen consumption takes place by the ﬁfth day. Hence, Equation 2.13 can be expressed as: BOD5 of the SSbiodeg = 0.68 mgBOD5/mgBODu × 1.42 mgBODu/mgXb BOD5 of the SSbiodeg ≈1.0 mgBOD5/mgXb (2.14) To express this oxygen demand in terms of the volatile suspended solids, Equa- tion 2.14 needs to be multiplied by fb (= Xb/Xv). The fb values can be obtained using Equation 2.2. Hence: BOD5 of VSS ≈1.0 (mgBOD5/mgXb) × fb(mgXb/mgVSS) BOD5 of VSS ≈fb (mgBOD5/mgVSS) (2.15) To make this equation more realistic and yet practical, it is interesting to ex- press the efﬂuent solids not as volatile suspended solids, but as total suspended solids. This is because, in the operational control routine and in the determination of the performance of the treatment system, the usual procedure is to measure the performance of the secondary sedimentation tank based on the efﬂuent total suspended solids concentration. In Section 2.3, the values of the VSS/TSS ratio were presented, and it was shown how to calculate the value of the ratio. For con- ventional activated sludge systems, VSS/TSS varies from 0.70 to 0.85, while for extended aeration systems, VSS/TSS varies from 0.60 to 0.75. The BOD5 of the total suspended solids will then be: BOD5 of the efﬂuent SS (mgBOD5/mgSS) = (VSS/TSS)·fb (2.16) Based on the fb values resulting from the application of Equation 2.2 and on the typical values of the relationship VSS/TSS described in the paragraph above, and",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 28,
      "heading": "SOLUBLE BOD AND TOTAL BOD IN THE EFFLUENT",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg29_chunk1",
    "text_to_embed": "TSS varies from 0.60 to 0.75. The BOD5 of the total suspended solids will then be: BOD5 of the efﬂuent SS (mgBOD5/mgSS) = (VSS/TSS)·fb (2.16) Based on the fb values resulting from the application of Equation 2.2 and on the typical values of the relationship VSS/TSS described in the paragraph above, and by applying Equation 2.16, the following ranges of typical values of particulate BOD are obtained: • conventional activated sludge: 0.45 to 0.65 mgBOD5/mgTSS • extended aeration: 0.25 to 0.50 mgBOD5/mgTSS Experimental studies by von Sperling (1990) and Fr´oes (1996) with two ex- tended aeration systems led to a ratio in the range of 0.21 to 0.24 mgBOD5 for each mgSS, close to the lower limit of the theoretical range. The determination of the BOD5 of the ﬁnal efﬂuent is, therefore, essentially dependent on the estimation of the suspended solids concentration in the efﬂuent from the secondary sedimentation tank. Unfortunately, there are no widely ac- cepted rational approaches that can be safely used to estimate the efﬂuent solids concentration, since the number of variables involved in the clariﬁcation function of secondary sedimentation tanks is very high. There are some empirical criteria that correlate the solids loading rate in the settling tank and other variables with the efﬂuent SS concentration, but these relationships are very site speciﬁc. Designers usually assume a SS concentration to be adopted in the design (equal to or lower than the SS discharge standard), and through this value the particulate BOD5 is estimated. Based on a desired value of total BOD5 in the efﬂuent, and with the estimated particulate BOD5, by difference, the required soluble BOD5 is obtained (simple rearrangement of Equation 2.10). With this value the biological stage of the treatment plant can be properly designed. Example 2.4 illustrates the complete calculation of the efﬂuent total BOD5 of an activated sludge system. ",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 29,
      "heading": "SOLUBLE BOD AND TOTAL BOD IN THE EFFLUENT",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg30_chunk1",
    "text_to_embed": "In the calculation of the reactor volume and of the BOD removal, S is considered as the soluble efﬂuent BOD, and So is the total inﬂuent BOD. This is because the organic suspended solids, which are responsible for the inﬂuent particulate BOD, are adsorbed onto the activated sludge ﬂocs, and subsequently undergo suc- cessive transformations into simpler substrate forms, until they become available for synthesis. Only after this transformation to soluble organic solids will they be removed by similar mechanisms to those that acted on the soluble BOD. Thus, the inﬂuent particulate BOD will also generate bacterial growth and oxygen demand, but with a time lag compared to soluble BOD. In dynamic models this time lag should be taken into account, but it has no inﬂuence in steady-state models. This is the reason why So is considered as the total inﬂuent BOD. Another aspect to be remembered is that,if the treatment system is provided with primary sedimentation tanks,suchastheconventionalactivatedsludgesystem,part of the inﬂuent BOD is removed by sedimentation, corresponding to the settled fraction of the volatile suspended solids. These will undergo subsequent separate digestion processes in the sludge treatment line and will not enter the reactor. The BOD5 removal efﬁciency of primary sedimentation tanks usually ranges from 25%",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 30,
      "heading": "SOLUBLE BOD AND TOTAL BOD IN THE EFFLUENT",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg31_chunk1",
    "text_to_embed": "volatile suspended solids. These will undergo subsequent separate digestion processes in the sludge treatment line and will not enter the reactor. The BOD5 removal efﬁciency of primary sedimentation tanks usually ranges from 25% to 31 to 35%, that is, to say, the inﬂuent BOD to the reactor (So) is 65% to 75% of the raw sewage BOD. 2.7 SLUDGE DIGESTION IN THE REACTOR Besides the removal of carbonaceous and nitrogenous matter, an additional purpose of the biological stage can be the stabilisation of the sludge in the reactor. This is the case of the extended aeration systems, which do not have separate digestion for the excess sludge. The high sludge ages are responsible, therefore, not just for the oxidation of BOD and ammonia, but also for the aerobic digestion of the biomass. The digestion of the biodegradable fraction can be partial or practically total, depending on the sludge age adopted. It was seen that the extended aeration system in question had a high removal efﬁciency of the biodegradable biological solids generated in the system (93%), which resulted in an efﬁciency of 53% in the removal of the volatile solids. This efﬁciency is comparable to that obtained through separate digestion of the sludge. Theoretically, for a certain biomass type, the sludge age that leads to the total destruction of the biodegradable solids formed can be determined. This value of θc can be obtained through the sequence shown below. The gross production of volatile solids in the reactor is: Pxv gross = Y·Q·(So −S) (2.17) The gross production of volatile biodegradable solids is obtained by multiplying the above equation by the biodegradability fraction fb. Therefore: Pxb gross = fb·Y·Q·(So −S) (2.18) On the other hand, the destruction of the biodegradable solids is given by: Pxb destroyed = fb·Y·Q·(So −S)·[Kd·θc/(1 + fb·Kd·θc)] (2.19) To achieve complete destruction of all the biodegradable biological solids gen- erated in the system, the production of solids should equal their destruction. Thus: Xb production = Xb destruction fb·Y·Q·(So −S) = fb·Y·Q·(So −S)·[Kd·θc/(1 + fb·Kd·θc)] (2.20) After making the necessary simpliﬁcations in Equation 2.20: θc = 1/[Kd·(1 −fb)] (2.21) However, fb is a function of θc. Using the formula fb = fb′/[1 + (1 −fb′)·Kd·θc]",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 31,
      "heading": "SLUDGE DIGESTION IN THE REACTOR",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg32_chunk1",
    "text_to_embed": "3solids should equal their destruction. Thus: Xb production = Xb destruction fb·Y·Q·(So −S) = fb·Y·Q·(So −S)·[Kd·θc/(1 + fb·Kd·θc)] (2.20) After making the necessary simpliﬁcations in Equation 2.20: θc = 1/[Kd·(1 −fb)] (2.21) However, fb is a function of θc. Using the formula fb = fb′/[1 + (1 −fb′)·Kd·θc] (Equation 2.2), replacing fb in Equation 2.21 and making rearrangements as required, the following equation is obtained: θc = 1 Kd· 1 −fb′ (2.22) For values of fb′ typically equal to 0.8, Equation 2.22 can still be rearranged into the following simpliﬁed form: θc = 2.24/Kd (2.23) Equations 2.22 and 2.23 allow the theoretical determination of the limit θcvalue, above which all the produced biodegradable biological solids are destroyed through aerobic digestion in the reactor. Thus, in the volatile suspended solids only the non-biodegradable fraction (inert, or endogenous) will remain, and in the total suspended solids, only the inorganic fraction (ﬁxed) and the non-biodegradable fraction will remain. In these conditions, the excess sludge requires no additional separate digestion. The oxidation of the organic carbonaceous matter from the wastewater will continue, because the active solids are present in higher concen- trations than the biodegradable solids. For typical values of Kd, Table 2.1 shows the limit θc values for complete digestion in the reactor of the biodegradable biological solids formed, according to the simpliﬁed Equation 2.23. As expected, the larger the coefﬁcient of bacterial decay Kd, the lower the sludge age required for the complete stabilisation of the biodegradable solids. The above calculations can be conﬁrmed, related to the solids distribution in the treatment. If a sludge age equal to the limit value is adopted, it can be seen that the destruction of the biodegradable solids will be the same as their production. As an additional detail, the substrate utilisation rate (U) that leads to total stabilisation is given by: U = Kd/Y (2.24) For sludge ages under the limit value, the digestion of the produced biodegrad- able solids is incomplete, although it can be, in practical terms, sufﬁcient (in the sense that no additional separate digestion is required). On the other hand, for sludge ages above the limit value, total destruction is achieved (in fact, in the calculation, the destruction component becomes larger than the production one).",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 32,
      "heading": "SLUDGE DIGESTION IN THE REACTOR",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg33_chunk1",
    "text_to_embed": "although it can be, in practical terms, sufﬁcient (in the sense that no additional separate digestion is required). On the other hand, for sludge ages above the limit value, total destruction is achieved (in fact, in the calculation, the destruction component becomes larger than the production one). For a given sludge age, the removal percentage of biodegradable solids is given by Equation 2.25, while the removal percentage of the volatile solids is obtained using Equation 2.26. When analysing the efﬁciency of a sludge digestion process, the concept of percentage destruction of volatile solids is normally used. For com- parison purposes, the typical efﬁciencies in the reduction of volatile solids in the anaerobic sludge digestion vary from 45 to 60%, and in the aerobic (separate) di- gestion, they vary from 40 to 50% (Metcalf and Eddy, 1991). The formulae shown below do not take into account the solids present in the inﬂuent wastewater to the reactor: % destruction of SSb =  Kd·θc 1 + fb·Kd·θc  ·100 (2.25) % destruction of VSS =  fb·Kd·θc 1 + fb·Kd·θc ·100 (2.26) Tables 2.2 and 2.3 show the calculated values of the percentage removal of SSb and VSS, respectively, for different values of θc and Kd. Table 2.2 shows the percentage removal of the volatile biodegradable suspended solids (SSb) formed in the reactor at varying sludge ages (θc) from 4 to 32 days and different decay rates (Kd). At Kd = 0.05 d⁻¹, removal increases steadily from 17% at 4 days to 81% at 32 days. At Kd = 0.07 d⁻¹, removal starts at 23% for 4 days and reaches 100% at 32 days. For Kd = 0.09 d⁻¹, data is available up to 28 days, starting from 28% at 4 days and rising to 98%. At Kd = 0.11 d⁻¹, removal increases from 33% at 4 days to 99% at 28 days, with no data shown for 32 days. Table 2.3 provides the percentage removal of total volatile suspended solids (VSS) formed in the reactor under the same conditions. At Kd = 0.05 d⁻¹, removal starts at 13% and climbs to 49% by day 32. At Kd = 0.07 d⁻¹, values rise from 18% to 55%. For Kd = 0.09 d⁻¹, removal goes from 21% to 55% by day 28. At the highest decay rate, Kd = 0.11 d⁻¹, VSS removal increases from 24% at day 4 to 55% by day 28. Across both tables, higher sludge ages and decay rates lead to greater removal efficiencies, with SSb removal consistently higher than VSS removal under the same conditions.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 33,
      "heading": "SLUDGE DIGESTION IN THE REACTOR",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg34_chunk1",
    "text_to_embed": "2.8 RECIRCULATION OF THE ACTIVATED SLUDGE To achieve a high concentration of solids in the reactor and a sludge age greater than the hydraulic detention time (θc > t), it is necessary to recirculate or retain the sludge in the system. The sludge retention processes can be adopted in sys- tems with intermittent operation, such as batch systems. The sludge recirculation through pumping is the most commonly used and is typical of the continuous-ﬂow conventional activated sludge and extended aeration processes. The amount of sludge to be recirculated will depend fundamentally on the qual- ity of the sludge settled in the secondary sedimentation tank: the more concentrated the sludge, the lower the recirculation ﬂow needs to be to reach a certain solids concentration in the reactor. In other words, good sludge settleability and thick- ening properties in the secondary sedimentation tank, resulting in a return sludge with higher SS concentration, will lead to a reduction in the recirculation ﬂow. However, this analysis is complex, since the ﬂow at the bottom of the secondary sedimentation tank (usually equal to the return sludge ﬂow plus the excess sludge ﬂow) in itself affects the concentration of the settled sludge. The SS concentration in the return sludge is called RASS (return activated sludge suspended solids, also expressed as Xr). Figure2.2showstheitemsthatintegratethesolidsmassbalanceinthebiological stage of the activated sludge system. The return sludge ratio R is deﬁned as: R = Qr/Q (2.27) The mass balance in a complete-mix reactor operating in the steady state leads to: Accumulation = Input – Output + Production – Consumption",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 34,
      "heading": "RECIRCULATION OF THE ACTIVATED SLUDGE",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg35_chunk1",
    "text_to_embed": "iological stage of the activated sludge system. The return sludge ratio R is deﬁned as: R = Qr/Q (2.27) The mass balance in a complete-mix reactor operating in the steady state leads to: Accumulation = Input – Output + Production – Consumption In this mass balance, the following speciﬁc items are applicable: • accumulation = 0 (there are no mass accumulations in the steady state) • production = consumption (bacterial growth equals the removal of excess sludge in the steady state) • input = raw sewage SS load + return sludge SS load • output = MLSS load The SS load in the raw sewage (Q·Xo) is small, compared with the return sludge load (Qr·Xr). Neglecting the SS load in the raw sewage, one arrives at the following mass balance in the reactor: Input = Output Qr·Xr = (Q + Qr)·X (2.28) After rearrangement of Equation 2.28: R = Qr Q = X Xr −X (2.29) By rearranging Equation 2.29, the formula that expresses Xr as a function of X and R, in the steady state, can be obtained: Xr = X·(R + 1) R (2.30) If the mass balance had been made in the secondary sedimentation tank, the results obtained would be the same: Input = Output (Q + Qr)·X = Qr·Xr (2.31) Equation 2.29 assumes that there are no biochemical mass production and consumption processes in the settling tanks, that the amount of solids leaving the settling tank through the ﬁnal efﬂuent (supernatant) is negligible and that Qr ≈Qu (that is, the ﬂow Qex is negligible compared to Qr). Equation 2.31 is identical to Equation 2.28 and the values of R (Equation 2.29) and Xr (Equation 2.30) can be deduced from it. ",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 35,
      "heading": "RECIRCULATION OF THE ACTIVATED SLUDGE",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg36_chunk1",
    "text_to_embed": "The concentration of suspended solids in the return sludge (RASS) depends on the settling and thickening characteristics of the sludge, the MLSS concentration and the underﬂow from the settling tank. Typical average values of RASS are around: SS in the return sludge (RASS): 8,000 to 12,000 mg/L RASS can vary signiﬁcantly along the day, outside the range given above, as a result of variations in the inﬂuent solids load to the settling tank. The factors inﬂuencing the sludge quality are related to several design and op- erational parameters. Some important aspects are discussed here (Arceivala, 1981; Eckenfelder, 1980; Ramalho, 1977) and further examined in Chapters 10 and 12: • Very low sludge ages can imply a bacterial growth with a tendency to be dispersed, instead of a ﬂocculent growth. • Very high sludge ages may result in a ﬂoc predominantly consisting of a highly mineralised residue of endogenous respiration, with a small ﬂoccu- lation capacity. • Certain environmental conditions in the reactor such as low DO levels may lead to the predominance of ﬁlamentous microorganisms, which have a rel- atively high surface area per unit volume. These microorganisms, however, generate a poorly settling ﬂoc, giving rise to the so-called sludge bulking. • A plug-ﬂow reactor is capable of producing a sludge with a better set- tleability (predominance of the ﬂoc-forming bacteria over the ﬁlamentous ones) than a complete-mix reactor.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 36,
      "heading": "RECIRCULATION OF THE ACTIVATED SLUDGE",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg37_chunk1",
    "text_to_embed": "Usually, when maintaining the sludge age within the usual design ranges, the aeration is enough, and certain constituents of the raw sewage are within the accept- able limits, the sludge is expected to ﬂocculate well and exhibit good settleability and compactness in the secondary sedimentation tank. As a result, the recirculation ratio can be lower. A recirculation ratio around 0.5 is adopted in systems operating in temperate climates, in which good compaction of the sludge in the secondary sedimentation tank is aimed at. In warm-climate regions, however, the tendency is to use higher values of R. One reason is that in these regions nitriﬁcation is very likely to oc- cur in the reactor, due to the high temperatures. Additionally, it is also probable that denitriﬁcation will occur in the secondary sedimentation tank. The denitriﬁ- cation corresponds to the transformation of the nitrate into gaseous nitrogen. The N2 bubbles are released by the bottom sludge and, in their upward movement, they adhere to the sludge ﬂocs, transporting them to the surface (rising sludge). The consequence is an increased solids concentration in the ﬁnal efﬂuent, which leads to its deterioration in terms of SS and particulate BOD. To avoid this effect, the sludge recirculation should be faster to minimise denitriﬁcation in the secondary settler and its effects (Marais and Ekama, 1976). As the sludge is more quickly recirculated and becomes less liable to thickening, the solids concentration in the underﬂow sludge is lower, which implies the need for a higher recirculation rate. Figure 2.3 schematically illustrates the inﬂuence of the return sludge ﬂow (or more precisely the underﬂow Qu) on the RASS concentration, on the level of the sludge blanket and on the sludge detention time in the secondary sedimentation tank. Typical values adopted in the operational routine of treatment plants operating in warm-climate regions are: Return sludge ratio: R = 0.7 to 1.2",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 37,
      "heading": "RECIRCULATION OF THE ACTIVATED SLUDGE",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg38_chunk1",
    "text_to_embed": "concentration, on the level of the sludge blanket and on the sludge detention time in the secondary sedimentation tank. Typical values adopted in the operational routine of treatment plants operating in warm-climate regions are: Return sludge ratio: R = 0.7 to 1.2. However, the design should foresee a pumping capacity of around R = 1.5, for situations in which it becomes necessary to increase Qr. The increase in the capacity of an existing treatment plant can be obtained through an increase in the recirculation capacity, instead of expanding the reactor volume. This is true especially for systems having a low VSS concentration in the reactor. Through an increase in the value of R (and/or decrease in the excess sludgeﬂow),anincreaseinVSScanbeobtained,uptothepracticallimitsdiscussed above (provided that the oxygenation capacity is enough for the new higher value of biomass respiration). The new value of R cannot be determined directly from Equation 2.29, using the new value of X. This is due to the fact that an increase in R may lead to a decrease in Xr. It should be very clear that the existence of the sludge recirculation affects only the sludge age, with the hydraulic detention time remaining unaffected. The mass balance of the liquid remains constant (input = output), unlike the sludge, which is retained in the system. In a system with a return sludge ratio of R = 1 (Q = Qr) each molecule of water has on average, probabilistically, the chance of passing twice through the reactor (an initial passage and another with the recirculation). As the inﬂuent ﬂow is doubled (Q + Qr = 2Q), the detention time in each passage is reduced to half (t/2). However, in the overall balance, after the two passages, the total time will be the same as t, therefore independent of the recirculation ratio. Another aspect that should be very clear is the interaction between the return sludge ﬂow Qr, the excess sludge ﬂow Qex and the sludge age. The ﬂows Qr and Qex are intimately connected, since both compose the underﬂow from the secondary sedimentation tank (Qu). Thus: Qu = Qr + Qex (2.32) Irrespective of how the excess sludge is removed (directly from the reactor or from the return sludge line), the net contribution of the recirculated sludge will always be equal to Qr = Qu −Qex. Two situations can happen: • Fixed underﬂow Qu. In these conditions, increasing Qr automatically de- creases Qex (see Equation 2.32). When reducing Qex, the system’s sludge age increases, since the amount of sludge removed from the system is reduced. • Increase of the underﬂow Qu. When increasing Qr and maintaining",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 38,
      "heading": "RECIRCULATION OF THE ACTIVATED SLUDGE",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg38_chunk2",
    "text_to_embed": "Two situations can happen: • Fixed underﬂow Qu. In these conditions, increasing Qr automatically de- creases Qex (see Equation 2.32). When reducing Qex, the system’s sludge age increases, since the amount of sludge removed from the system is reduced. • Increase of the underﬂow Qu. When increasing Qr and maintaining Qex ﬁxed, the underﬂow Qu increases. However, the total mass of solids in the system remains the same, since the removal of solids from the system was not changed (ﬁxed Qex). There is only a larger transfer of solids from the secondary sedimentation tank to the reactor, due to the increase in Qr. Thus, the solids mass in the reactor increases, but the mass in the system (reactor+secondary sedimentation tank) remains the same. If the sludge age is computed in terms of only the solids mass in the reactor, there will be an apparent increase in the sludge age. On the other hand, if the sludge age",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 38,
      "heading": "RECIRCULATION OF THE ACTIVATED SLUDGE",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg39_chunk1",
    "text_to_embed": "reactor, due to the increase in Qr. Thus, the solids mass in the reactor increases, but the mass in the system (reactor+secondary sedimentation tank) remains the same. If the sludge age is computed in terms of only the solids mass in the reactor, there will be an apparent increase in the sludge age. On the other hand, if the sludge age is computed in terms of the solids mass in the system (reactor +secondary sedimentation tank), there will be no change in it. In a simpliﬁed manner, the roles of Qr and Qex in the activated sludge system can be understood as follows (Takase and Miura, 1985): • The return sludge ﬂow Qr affects the balance of solids between the reactor and the secondary sedimentation tank. • The excess sludge ﬂow Qex affects the total mass of solids in the system (reactor+secondary sedimentation tank). It is important to understand that the design and the operation of activated sludge systems require an integrated view of the reactor and the secondary sedimentation tank. The biological stage depends strongly on the solid–liquid removal stage. Therefore, it is fundamental to understand the settling and thickening phenomena. 2.9 PRODUCTION AND REMOVAL OF EXCESS SLUDGE 2.9.1 Sludge production (a) Production of biological solids As thoroughly discussed, an amount of sludge equivalent to the VSS produced daily, corresponding to the reproduction of the cells that feed on the substrate, should be removed from the system, so that it remains in balance (production of solids = removal of solids). A small part of this sludge leaves the system with the efﬂuent (supernatant) of the secondary sedimentation tank, but most of it is extracted through the excess sludge (Qex). The excess sludge should be directed to the sludge treatment and ﬁnal disposal stages. An alternative way to present the net production is through the rearrangement of net production of VSS and Equation 2.4 (calculation of the reactor volume). Thus, Pxv can be expressed as: Pxv net = Gross production of Xv −Destruction of Xb Pxv = Y·Q·(So −S) −Kd·fb·Xv·V (2.33) The same value can be arrived at using the concept of the observed yield co- efﬁcient (Yobs), which directly reﬂects the net production of the sludge. Yobs and Pxv can be obtained: Yobs = Y 1 + fb·Kd·θc (2.34) Pxv = Yobs.Q.(So −S) (2.35) To obtain the production of biological solids in terms of TSS (Px), Pxv should be divided by the VSS/TSS ratio.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 39,
      "heading": "Sludge production",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg41_chunk1",
    "text_to_embed": "(b) Production of excess sludge The solids present in the raw sewage (inorganic solids and non-biodegradable solids) also contribute to the production of excess sludge. The methodology for calculating the VSS/SS ratio and the production of secondary sludge including these solids is described in the general example in Chapter 5. If an initial approx- imation is desired, the values of Table 2.4 can be used, which were calculated for predominantly domestic sewage using the model described in this chapter, as well as the methodology exempliﬁed in Section 2.13. Table 2.4 includes the following alternatives of whether or not to consider the solids in the raw sewage and the presence of primary sedimentation tanks (in which approximately 60% of the suspended solids and 30% of BOD are removed): • disregard the solids in the raw sewage (as is the case in most designs, but which leads to some distortions) • consider the solids in the raw sewage in a system with primary sedimenta- tion tanks • consider the solids in the raw sewage in a system without primary sedi- mentation tanks In Table 2.4, different combinations of the coefﬁcients Y and Kd are presented (a high Y with a low Kd and vice versa). The VSS/SS ratio is relatively independent of the coefﬁcients Y and Kd (in the range shown in the table) and is shown in Table 2.4 only as single intermediate values. The production of excess secondary sludge is more sensitive and is described according to three possible coefﬁcient combinations (the ﬁrst pair Y – Kd results in the smallest sludge production, opposed to the last pair, in which the sludge production is the highest). The utilisation of Table 2.4 is exempliﬁed below. A conventional activated sludge plant that receives domestic sewage containing suspended solids, that in- cludes a primary sedimentation tank and that has been designed for a sludge age of, say, 6 days, is expected to have a VSS/SS ratio of",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 41,
      "heading": "Sludge production",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg41_chunk2",
    "text_to_embed": "the highest). The utilisation of Table 2.4 is exempliﬁed below. A conventional activated sludge plant that receives domestic sewage containing suspended solids, that in- cludes a primary sedimentation tank and that has been designed for a sludge age of, say, 6 days, is expected to have a VSS/SS ratio of 0.76 and a sludge production between 0.75 to 0.95 kgSS/kgBOD5 removed (depending on the coefﬁcients Y and Kd adopted). An extended aeration plant that also contains solids in the inﬂuent, but does not include a primary sedimentation tank, and that has been designed for a sludge age of 26 days, is expected to have a VSS/SS of 0.68 and a sludge produc- tion between 0.88 and 1.01 kgSS/kgBOD5 removed. Of course, in the design of the",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 41,
      "heading": "Sludge production",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg42_chunk1",
    "text_to_embed": "Table 2.4 presents the VSS/SS ratio in the reactor and the production of excess secondary sludge per unit of BOD₅ removed (SSₑₓ/BOD₅ removed), analyzed across varying sludge ages (2 to 30 days), decay rates (K/d), and configurations involving the presence of solids in the influent and primary settling tanks.The VSS/SS ratio remains constant at 0.8 across all conditions. The SSₑₓ/BOD₅ ratios vary with both sludge age and the operational configuration. When neither solids in the influent nor a primary tank are used (first column), SSₑₓ/BOD₅ values start at 1.29 for 2 days and decrease to 0.71 at 30 days, indicating lower sludge production with increased sludge age. As configurations add primary settling or influent solids, the SSₑₓ/BOD₅ ratio shifts accordingly.Highlighted values indicate higher-than-typical SSₑₓ/BOD₅ production (>1.0), particularly at lower sludge ages (2–6 days) with solids in the influent and absence of primary settling. For example, the highest value of 1.34 is observed at 2 days sludge age with both solids in the influent and no primary tank. These elevated values signify inefficient sludge processing conditions.In summary, sludge production decreases as sludge age increases, and operational setups without solids separation (e.g., primary sedimentation) yield higher excess sludge generation per BOD₅ removed.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 42,
      "heading": "Sludge production",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg43_chunk1",
    "text_to_embed": "the inﬂuent, but does not include a primary sedimentation tank, and that has been designed for a sludge age of 26 days, is expected to have a VSS/SS of 0.68 and a sludge produc- tion between 0.88 and 1.01 kgSS/kgBOD5 removed. Of course, in the design of the sludge treatment for the conventional activated sludge plant, the production of primary sludge also needs to be taken into account. In this example, for a removed BOD5 load of 100 kgBOD5/d, a production of 43.2 kgVSS/d was estimated in the system with a sludge age of 6 days. There- fore, the calculated relation was 43.2/100 = 0.43 kgVSS/kgBOD5 removed. The VSS/SS ratio calculated in the example was 0.87. Thus, the speciﬁc production of SS can be expressed as 0.43/0.87 = 0.49 kgSS/kgBOD5 removed. This value is within the range expressed in Table 2.4 for systems without consideration of SS in the inﬂuent, without primary settling tanks and with a sludge age of 6 days (range from 0.42 to 0.61 kgSS/kgBOD5 – the variation is due to the different values adopted for Y and Kd). The calculated VSS/SS value of 0.87 is identical to the value shown in Table 2.4. Table 2.4 shows how important it is to consider the inﬂuent solids when cal- culating the production of excess secondary sludge. The sludge production values shown are quite similar to those in the German practice, related by Orhon and Artan (1994). According to this reference, conventional activated sludge systems, with an inﬂuent to the reactor with a SS/BOD5 ratio of 0.7 (typical of systems with primary sedimentation tanks), have a sludge production in the range of 0.82 to 0.92 kgSS/kgBOD5 applied (for sludge ages varying from 10 to 4 days, respec- tively). Extended aeration systems, with an inﬂuent to the reactor with a SS/BOD5 ratio of 1.2 (typical of systems without primary settling tanks), result in a sludge production of around 1.00 kgSS/kgBOD5 applied (sludge age of 25 days). Example 2.11 included in Section 2.13 further illustrates how to use Table 2.4 for estimating the solids production in an activated sludge system taking into account the solids in the inﬂuent sewage. 2.9.2 Removal of the excess sludge (a) Without consideration of the inﬂuent solids In activated sludge systems, the excess sludge can be removed from two different locations: reactor or return sludge line. If the solids in the inﬂuent are neglected (unrealistic assumption for domestic sewage, but frequently adopted in the litera- ture), the excess sludge concentration and ﬂow, which vary with the removal place, can be determined as follows: • Withdrawal of the excess sludge directly from the reactor (or from the reactor efﬂuent).",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 43,
      "heading": "Sludge production",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg43_chunk2",
    "text_to_embed": "solids in the inﬂuent are neglected (unrealistic assumption for domestic sewage, but frequently adopted in the litera- ture), the excess sludge concentration and ﬂow, which vary with the removal place, can be determined as follows: • Withdrawal of the excess sludge directly from the reactor (or from the reactor efﬂuent). This option is called hydraulic control of the system. The concentration of excess sludge is the same as the concentration of SS in the reactor (MLSS). If one wants to maintain the sludge age constant, the ﬂow Qex can be obtained by: Qex ′ = V θc (2.36) SS concentration = MLSS (=X) (2.37) where: Qex ′ = excess sludge ﬂow removed from the reactor (m3/d) V = reactor volume (m3) θc = sludge age (d) X = MLSS concentration (mg/L) • Withdrawal of the excess sludge from the return sludge line. The con- centration of excess sludge is the same as the concentration of SS in the return ",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 43,
      "heading": "Sludge production",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg44_chunk1",
    "text_to_embed": " where: Qex ′ = excess sludge ﬂow removed from the reactor (m3/d) V = reactor volume (m3) θc = sludge age (d) X = MLSS concentration (mg/L) • Withdrawal of the excess sludge from the return sludge line. The con- centration of excess sludge is the same as the concentration of SS in the return sludge (RASS). If one wants to maintain the sludge age constant, the ﬂow Qex can be obtained by: Qex ′′ = V θc · X Xr (2.38) SS concentration = RASS (=Xr) (2.39) where: Qex ′′ = excess sludge ﬂow removed from the return sludge line (m3/d) Xr = RASS concentration (mg/L) The removal of excess sludge from the return sludge line requires a ﬂow Qex smaller than that required in the hydraulic control (Xr/X times smaller). Thus, the sludge ﬂow to be treated is smaller, but the load of solids, which is equal to the product of concentration and ﬂow, is the same. On the other hand, the hydraulic control is simpler, not requiring the determination of the SS concentration in the reactor and in the return line. In the hydraulic control, if one wants to maintain a sludge age of, for example, 20 days, it will sufﬁce to remove 1/20 of the volume of the reactor per day as excess sludge. (b) Considering the inﬂuent solids It should be remembered that the methods shown in item (a) above do not take into account the inﬂuence of the solids in the inﬂuent wastewater (particularly the inert solids), and compute only the production and removal of the biological solids produced in the system. If the inﬂuent solids are considered, the calculations should be based on the total excess sludge production (Px), as discussed in Section 2.9.1.b: • Withdrawal of the excess sludge directly from the reactor (or from the reactor efﬂuent) Qex ′ = Px·1,000 X (2.40) SS concentration = MLSS (=X) (2.41) where: Px = excess sludge production (kgSS/d)",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 44,
      "heading": "Removal of the excess sludge",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg45_chunk1",
    "text_to_embed": "should be based on the total excess sludge production (Px), as discussed in Section 2.9.1.b: • Withdrawal of the excess sludge directly from the reactor (or from the reactor efﬂuent) Qex ′ = Px·1,000 X (2.40) SS concentration = MLSS (=X) (2.41) where: Px = excess sludge production (kgSS/d) • Withdrawal of the excess sludge from the return sludge line Qex ′′ = Px·1, 000 Xr (2.42) SS concentration = RASS(=Xr) (2.43) In the estimation of the excess sludge load to be removed, the suspended solids load in the ﬁnal efﬂuent can be discounted from the total value. The loss of solids in the ﬁnal efﬂuent is unintentional, but, in practice, it does occur. However, in most situations, this term is small, compared to the overall solids production. A summary of additional aspects related to the removal of excess sludge is listed in Table 2.5.In the **Conventional activated sludge** process, the secondary excess sludge requires further stabilization, which is completed in the sludge treatment stage. The sludge can be removed either directly from the reactor—where it has a lower concentration of suspended solids (SS) and a higher excess sludge flow rate (Qₓ)—or from the return sludge line—where it has a higher concentration of SS and a smaller Qₓ. Sludge removal can occur continuously or intermittently. Additionally, the excess sludge can either be sent directly to the sludge treatment stage (which may include digestion) or, particularly in smaller plants, returned to the primary settling tank for sedimentation and combined treatment with the primary sludge. In the **Extended aeration** process, the secondary sludge is already largely stabilized and does not need a further digestion stage. It can also be removed directly from the reactor or the return sludge line, continuously or intermittently, and is typically sent straight to the sludge-processing phase.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 45,
      "heading": "Removal of the excess sludge",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg48_chunk1",
    "text_to_embed": "2.10 OXYGEN REQUIREMENTS 2.10.1 Preliminaries In aerobic biological treatment, oxygen should be supplied to satisfy the following demands: • oxidation of the carbonaceous organic matter • oxidation of the organic carbon to supply energy for bacterial synthesis • endogenous respiration of the bacterial cells • oxidation of the nitrogenous matter (nitriﬁcation) In systems with biological denitriﬁcation, oxygen savings due to denitriﬁcation can be taken into consideration. The present section is devoted to the analysis of aspects related to the oxygen consumption. There are two ways to calculate the oxygen requirements for the satisfaction of the carbonaceous demand. Both are equivalent and interrelated, and naturally lead to the same values: • method based on the total carbonaceous demand and on the removal of excess sludge • method based on the oxygen demand for synthesis and for endogenous respiration The oxygen demand for the nitriﬁcation is based on a stoichiometric relation with the oxidised ammonia. Although this chapter deals only with the removal of",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 48,
      "heading": "Removal of the excess sludge",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg49_chunk1",
    "text_to_embed": "carbonaceous demand and on the removal of excess sludge • method based on the oxygen demand for synthesis and for endogenous respiration The oxygen demand for the nitriﬁcation is based on a stoichiometric relation with the oxidised ammonia. Although this chapter deals only with the removal of the carbonaceous matter, the consumption of oxygen for nitriﬁcation should also be taken into consideration, since in warm-climate regions nitriﬁcation takes place almost systematically in systems designed for the removal of BOD. 2.10.2 Carbonaceous oxygen demand (a) Method based on the total carbonaceous demand and the removal of excess sludge The supply of oxygen for the carbonaceous demand should be the same as the consumption of oxygen for the ultimate BOD (BODu) removed by the system. This demand corresponds to the total oxygen demand for the oxidation of the substrate and for the endogenous respiration of the biomass. The ultimate BOD, in turn, is the same as the BOD5 multiplied by a conversion factor that is in the range of 1.2 to 1.6 for domestic sewage. A value usually adopted is BODu/BOD5 equal to 1.46. Thus, the mass of oxygen required per day can be determined as a function of the removed BOD5 load: OUR (kg/d) = 1.46·Q·(So −S) 103 (2.44) where: OUR = oxygen utilisation rate, or oxygen requirement (kgO2/d) Q = inﬂuent ﬂow (m3/d) So = inﬂuent BOD5 concentration (total BOD) (g/m3) S = efﬂuent BOD5 concentration (soluble BOD) (g/m3) 1.46 = conversion factor (BODu/BOD5) 103 = conversion factor (g/kg) However, in the activated sludge system, part of the inﬂuent organic matter is converted into new cells. A mass equivalent to that from the cells produced is wasted from the system (production = wastage in a system in the steady state). For this reason, the fraction corresponding to the oxygen consumed by these cells, which will not be completed inside the system, should be discounted from the total oxygen consumption. As demonstrated by Equations 2.11 and 2.12 (Section 2.6), each1gofcellsconsumes1.42gofoxygenforitsstabilisation.Thus,Equation2.44 can be expanded and written literally as: OUR = Removed BODu −[1.42 × (solids produced)] (kg/d) (kg/d) (kg/d) (2.45) The mass of volatile suspended solids produced per day (Pxv) is given by Equa- tion 2.33 or 2.35. Thus, the consumption of oxygen for the stabilisation of the carbonaceous organic matter can be expressed through (Metcalf and Eddy, 1991): OUR (kg/d) = 1.46·Q·(So −S) −1.42·Pxv (2.46)",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 49,
      "heading": "Carbonaceous oxygen demand",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg50_chunk1",
    "text_to_embed": "d) (2.45) The mass of volatile suspended solids produced per day (Pxv) is given by Equa- tion 2.33 or 2.35. Thus, the consumption of oxygen for the stabilisation of the carbonaceous organic matter can be expressed through (Metcalf and Eddy, 1991): OUR (kg/d) = 1.46·Q·(So −S) −1.42·Pxv (2.46) By replacing Pxv in the above equation by the right-hand side of Equation 2.35 (equation that expresses Pxv in terms of Yobs), another form of representing the consumption of oxygen is obtained, after some rearrangement: OUR (kg/d) = Q·(So −S)·  1.46 − 1.42·Y 1 + Kd·fb·θc (2.47) (b) Method based on the oxygen demand for substrate oxidation and endogenous respiration The oxygen demand for the oxidation of the carbonaceous organic matter can be divided into two main components: • oxygen demand for synthesis • oxygen demand for endogenous respiration",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 50,
      "heading": "Carbonaceous oxygen demand",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg51_chunk1",
    "text_to_embed": "oxidation and endogenous respiration The oxygen demand for the oxidation of the carbonaceous organic matter can be divided into two main components: • oxygen demand for synthesis • oxygen demand for endogenous respiration The equation for the O2 consumption can be obtained by rearranging Equa- tion 2.46. Thus, if Pxv is replaced by the right-hand-side of Equation 2.33, one will arrive at the following: OUR (kg/d) = 1.46·Q·(So −S) −1.42·Pxv (2.46) OUR (kg/d) = 1.46·Q·(So −S) −1.42·[Y·Q·(So −S) −fb·Kd·Xv·V] (2.48) OUR (kg/d) = (1.46 −1.42·Y)·Q·(So −S) + 1.42·fb·Kd·Xv·V] (2.49) The above equation can be expressed in the following simpliﬁed way: OUR (kg/d) = a′·Q·(So −S) + b′·Xv·V (2.50) where: a′ = 1.46 −1.42·Y b′ = 1.42·fb·Kd This equation provides a very convenient way of expressing the oxygen con- sumption through its two main components: synthesis (ﬁrst term on the right-hand side) and the biomass respiration (second term on the right-hand side). For exam- ple, in an existing system, the result of the manipulation of the concentration of the biomass (Xv) in the total oxygen consumption can be directly evaluated. With respect to the coefﬁcient values, it should be borne in mind that b′ is a function of fb, that is, indirectly, of θc. As a consequence, extended aeration systems should have smaller values of b′. However, as the volume V of the reactor is much larger in these systems, the term on the right-hand side (biomass respiration) is larger than that for the conventional activated sludge systems. To allow expedited determinations of the average carbonaceous demand, Table 2.6 includes values of the OUR/BODremoved, for different combinations of Y and Kd values. With respect to Table 2.6, the following aspects are worth noting: • The oxygen consumption for satisfaction of the carbonaceous demand in- creases with the sludge age. • The lower sludge age range is more sensitive to the values of the coefﬁcients Y and Kd. In the extended aeration range, the variation of the oxygen demand with the coefﬁcients Y and Kd is smaller. The table presents the carbonaceous oxygen demand per unit of BOD₅ removed (in kgO₂/kgBOD₅ removed) for domestic sewage across different sludge ages, ranging from 2 to 30 days, and for varying values of yield coefficient (Y) and decay coefficient (K/d). For Y = 0.5 g/g and K/sd = 0.09 d⁻¹, the oxygen demand values increase from 0.84 at 2 days to 1.14 at 26 days, peaking at 1.14, and slightly decreasing to 1.14 at 30 days. For Y = 0.6 g/g and K/sd = 0.08 d⁻¹, values start at 0.70, rise steadily through 0.83, 0.91, 0.97, 1.01, 1.05, and reach 1.07 at 30 days. For Y = 0.7 g/g and K/sd = 0.07 d⁻¹, the oxygen demand begins at 0.57, increases through 0.70, 0.80, 0.86, 0.91, 0.95, 0.98, and peaks at 1.01 at 30 days. Each row shows a clear trend of increasing oxygen demand with increasing sludge age, and higher Y values generally correspond to lower initial oxygen demand but greater incremental growth over time.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 51,
      "heading": "Carbonaceous oxygen demand",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg52_chunk1",
    "text_to_embed": "for satisfaction of the carbonaceous demand in- creases with the sludge age. • The lower sludge age range is more sensitive to the values of the coefﬁcients Y and Kd. In the extended aeration range, the variation of the oxygen demand with the coefﬁcients Y and Kd is smaller. • The estimation of the oxygen consumption for the oxidation of the car- bonaceous matter does not depend on whether solids are present in the inﬂuent sewage. • The values included refer to average ﬂow and load conditions, and do not take into account adjustments for peak conditions (see example in Chapter 5). ",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 52,
      "heading": "Carbonaceous oxygen demand",
      "timestamp": "2025-05-14T18:11:40.634064"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg53_chunk1",
    "text_to_embed": "The estimation of the oxygen consumption for the oxidation of the car- bonaceous matter does not depend on whether solids are present in the inﬂuent sewage. • The values included refer to average ﬂow and load conditions, and do not take into account adjustments for peak conditions (see example in Chapter 5). The oxygen consumption calculated following the methods described above refers to the average steady-state conditions. During peak hours, the maximum inﬂuent ﬂow usually coincides with the maximum concentration of inﬂuent BOD5 (Metcalf and Eddy, 1991; von Sperling, 1994c). Thus, if both peaks are coincident, the maximum inﬂuent load of BOD5 is (Qmax/Qaverage) × (BODmax/BODaverage) times greater than the average load. However, the peak oxygen consumption does not necessarily coincide with the peak BOD5 load, being dampened and lagged in some",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 53,
      "heading": "Carbonaceous oxygen demand",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg54_chunk1",
    "text_to_embed": " (Metcalf and Eddy, 1991; von Sperling, 1994c). Thus, if both peaks are coincident, the maximum inﬂuent load of BOD5 is (Qmax/Qaverage) × (BODmax/BODaverage) times greater than the average load. However, the peak oxygen consumption does not necessarily coincide with the peak BOD5 load, being dampened and lagged in some hours. The reason for this is that the soluble BOD is assimilated rapidly, while the particulate BOD takes some time to be hydrolysed (without oxygen con- sumption) and later assimilated (Clifft and Andrews, 1981). When calculating the total oxygen consumption, a safety factor should be included, which is associated with the inﬂuent peak load or with the maximum ﬂow. 2.10.3 Oxygen demand for nitriﬁcation Nitriﬁcation corresponds to the oxidation of ammonia to nitrite and, subsequently, to nitrate. This oxidation implies an oxygen consumption, which should be in- cluded in the total oxygen requirements. The organic nitrogen, also present in the raw sewage, does not directly undergo nitriﬁcation, but is initially converted into ammonia, which then results in its subsequent nitriﬁcation. Thus, it is assumed that the organic nitrogen and ammonia are capable of generating oxygen consumption in the nitriﬁcation process. The sum of the organic nitrogen and the ammonia nitrogen is represented by TKN (total Kjeldahl nitrogen). The principles of nitriﬁcation, as well as the conditions for its occurrence, are discussed in Chapters 6 and 7. For the purpose of the current section, it is sufﬁcient to know that, stoichiometrically: 1 g TKN requires 4.57 gO2 for conversion to NO3 − Thus: OUR (kg/d) = 4.57·Q·TKN/103 (2.51) where: TKN = total Kjeldahl nitrogen, equal to the organic nitrogen and the ammonia nitrogen (mgN/L) In fact, it can be considered that in the raw sewage, TKN represents the total inﬂuent nitrogen,since nitrite and nitrate concentrations in the inﬂuent are normally negligible. Thus, TKN is the nitrogen potentially oxidisable to nitrate. The bacteria responsible for nitriﬁcation have a very slow growth rate, besides being very sensitive to changes in the environmental conditions. Consequently, nitriﬁcation is subject to the compliance to some minimum criteria. In the con- ventional activated sludge system, in warm-climate countries, the chances of occurrence of nitriﬁcation are very high, even in activated sludge systems with low sludge ages, because of the high temperatures that accelerate the growth rate of the nitrifying bacteria. Therefore, even if only for safety reasons, it is recom- mended that the consumption of oxygen for nitriﬁcation should be added",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 54,
      "heading": " Oxygen demand for nitrification",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg54_chunk2",
    "text_to_embed": "occurrence of nitriﬁcation are very high, even in activated sludge systems with low sludge ages, because of the high temperatures that accelerate the growth rate of the nitrifying bacteria. Therefore, even if only for safety reasons, it is recom- mended that the consumption of oxygen for nitriﬁcation should be added to the total oxygen requirements. In the extended aeration process, in view of the higher sludge ages that allow comfortably the growth of the nitrifying bacteria, it can be onsidered that nitriﬁcation takes place systematically, unless some environmental restrictions (such as low dissolved oxygen) are present. Denitriﬁcation implies decreased oxygen requirements. However, to obtain signiﬁcantsavings, ",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 54,
      "heading": " Oxygen demand for nitrification",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg55_chunk1",
    "text_to_embed": "considered that nitriﬁcation takes place systematically, unless some environmental restrictions (such as low dissolved oxygen) are present. Denitriﬁcation implies decreased oxygen requirements. However, to obtain signiﬁcantsavings,denitriﬁcationshouldbeincludedasaspeciﬁcgoalinthedesign of the plant. The presence of anoxic conditions is essential for the occurrence of denitriﬁcation. 2.11 NUTRIENT REQUIREMENTS The microorganisms responsible for the oxidation of the organic matter require othernutrients,besidescarbon,fortheirmetabolicactivities.Themainnutrientsare usually nitrogen and phosphorus, besides other elements in trace concentrations. For the treatment system to remove BOD, organic carbon must be the limiting nutrient in the medium and the other nutrients must be present in concentrations above the minimum level required by the microorganisms. For domestic sewage this requirement is usually satisﬁed, while for certain industrial wastewaters there may be a lack of some nutrients, leading to a decrease in the biomass growth rate. In several situations, it is advantageous to combine domestic and industrial wastewa- ters in the public sewerage network, so that, after mixing and dilution, the inﬂuent to the treatment plant will be self-sufﬁcient in terms of nutrient requirements. The amount of N and P required depends on the composition of the biomass. Whenexpressingthetypicalcompositionofabacterialcellintermsoftheempirical formulae C5H7O2N or C60H87O23N12P (Metcalf and Eddy, 1991), the biomass synthesised in the treatment plant contains approximately 12.3% of nitrogen and 2.6% of phosphorus. The cellular residue after endogenous respiration has around 7% of nitrogen and 1% of phosphorus (Eckenfelder, 1980, 1989). According to Eckenfelder (1980, 1989), the amount of nitrogen required is equivalent to the nitrogen removed from the system through the excess sludge. The main fractions are the nitrogen present in the active biomass that leaves the system in the form of excess sludge, and the nitrogen present in the non-active residue from the endogenous respiration. Based on the above mentioned percentages of the cellular composition, the nitrogen requirement can be estimated: N required = N in the active cells from excess sludge + N in the non-active cells of the excess sludge (2.52) Nreq = 0.123·  fb fb ′  ·Pxv + 0.07·  1 −fb fb ′  ·Pxv (2.53) where: Nreq = required nitrogen load (kgN/d) fb = biodegradable fraction of the volatile suspended solids (SSb/VSS) fb′ = biodegradablefractionofthevolatilesuspendedsolidsimmediatelyafter its generation, usually adopted as 0.8. Pxv = net production of volatile suspended solids (kgVSS/d) = Xv·V/ (103·θc) = Yobs·Q· (So−S)",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 55,
      "heading": "NUTRIENT REQUIREMENTS",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg55_chunk2",
    "text_to_embed": "The table outlines the minimum nutrient requirements for activated sludge systems, showing the ratio between nutrients (by mass) for different sludge ages (θc) and types. For **conventional activated sludge**, with a sludge age of 4 to 10 days, the required nutrient ratios are 100 parts BOD₅ to 4.0–6.0 parts nitrogen (N) and 0.9–1.2 parts phosphorus (P). For **extended aeration**, with a sludge age of 20 to 30 days, the nutrient ratios are 100 parts BOD₅ to 2.5–3.5 parts nitrogen and 0.5–0.6 parts phosphorus, indicating lower nutrient needs due to longer sludge age. where: Nreq = required nitrogen load (kgN/d) fb = biodegradable fraction of the volatile suspended solids (SSb/VSS) fb′ = biodegradable fraction of the volatile suspended solids immediately after its generation, usually adopted as 0.8. Pxv = net production of volatile suspended solids (kgVSS/d) = Xv·V/ (103·θc) = Yobs·Q· (So−S)",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 55,
      "heading": "NUTRIENT REQUIREMENTS",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg56_chunk1",
    "text_to_embed": "solids (SSb/VSS) fb′ = biodegradable fraction of the volatile suspended solids immediately after its generation, usually adopted as 0.8. Pxv = net production of volatile suspended solids (kgVSS/d) = Xv·V/ (103·θc) = Yobs·Q· (So−S) Similarly, for phosphorus, one has: Preq = 0.026·  fb fb′  ·Pxv + 0.01·  1 −fb fb′  ·Pxv (2.54) To be used by the microorganisms, the nitrogen needs to be in a form that can be assimilated, such as ammonia and nitrate. The organic nitrogen ﬁrst needs to undergo hydrolysis to become available for the biomass. It can be seen from Equations 2.53 and 2.54 that systems with a high sludge age, such as extended aeration, imply lower nutrient requirements, due to the lower production of excess sludge. Table 2.7 presents the ranges of N and P requirements for conventional activated sludge and extended aeration systems. Values usually mentioned in literature are a BOD5:N:P ratio of 100:5:1. How- ever, it shouldbeborneinmindthatthesevalueswillapplyonlytothe conventional activated sludge, as shown in Table 2.7.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 56,
      "heading": "NUTRIENT REQUIREMENTS",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg58_chunk1",
    "text_to_embed": "2.12 INFLUENCE OF THE TEMPERATURE The temperature has a great inﬂuence on the microbial metabolism, thereby af- fecting the oxidation rates for the carbonaceous and nitrogenous matters. In general terms and within certain limits, the rates of most chemical and biological reactions increase with temperature. In some chemical reactions, an approximate rule of thumb is that the reaction rate doubles for each increase of 10 ◦C in the medium temperature, resulting from the increased contact between the chemical molecules. In biological reactions, the tendency to increase the rates with the temperature will remain approximately valid up to a given optimum temperature. Above this temperature, the rate will decrease, due probably to the destruction of enzymes in the higher temperatures (Sawyer and Mc Carthy, 1978). The relation between the temperature and the reaction coefﬁcient can be ex- pressed in the following manner: KT = K20·θ(T−20) (2.55) where: KT = reaction coefﬁcient at a temperature T (d−1) K20 = reaction coefﬁcient at a standard temperature of 20 ◦C (d−1) θ = temperature coefﬁcient (–) T = temperature of the medium (◦C) Equation 2.55 is usually valid in the temperature range from 4 to 30 ◦C, deﬁned as the mesophilic range, in which most of the aerobic systems are included. The",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 58,
      "heading": "INFLUENCE OF THE TEMPERATURE",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg59_chunk1",
    "text_to_embed": "coefﬁcient at a standard temperature of 20 ◦C (d−1) θ = temperature coefﬁcient (–) T = temperature of the medium (◦C) Equation 2.55 is usually valid in the temperature range from 4 to 30 ◦C, deﬁned as the mesophilic range, in which most of the aerobic systems are included. The biological activity can also take place in the thermophilic range, at higher tem- peratures, found for example, in some anaerobic systems and aerobic digestion systems. The interpretation of the coefﬁcient θ is made in the sense that, if θ is equal to, say, 1.02, the value of the reaction rate increases by 2% (= 1.02 −1.00 = 0.02) for each increment of 1 ◦C in the temperature. The inﬂuence of the temperature decreases with the increase of the sludge age (Eckenfelder, 1980) and is not of great signiﬁcance in systems with high sludge ages (Ekama and Marais, 1977; Cook, 1983; Matsui and Kimata, 1986; Markantonatos,1988;vonSperlingandLumbers,1989),suchasextendedaeration. Additionally, compared with other treatment processes, the activated sludge system is less sensitive to temperature. According to Eckenfelder (1980), this is due to the fact that a great part of the BOD, present in the form of particulate BOD, is removed physically by adsorption in the ﬂoc, which is independent of temperature. For example, in aerated lagoons, with low solids concentrations, each organism is more directly affected by temperature changes, which justify the large value of θ. The adaptation of the microorganisms to abrupt temperature changes seems to be much slower at higher temperatures. For example, it was observed that several months would be needed for the acclimatisation of the biomass to a change of 5 ◦C in the temperature range of 30 ◦C, while only 2 weeks were necessary for a similar adaptation in the range of 15 ◦C (Winkler, 1981). Between 10 and 30 ◦C, µmax and Kd increase with temperature. Ks decreases slightly between 10 and 20 ◦C and increases substantially up to 30 ◦C. Y increases between 10 and 20 ◦C, but it decreases after that. Thus, the effect of the temperature on substrate removal depends on the combined effect of µmax, Ks and Y. Similarly, the effect on the production of solids depends on the combined effect on Kd and Y (Arceivala, 1981). The Task Group for the IWA models (IAWPRC, 1987) recognises the difﬁculty in obtaining temperature correction rates for the model parameters (especially the Ks-type half-saturation constants), and suggests that the parameters are determined in operational conditions considered to be more critical. This aspect is particularly important in countries with a temperate climate, where the amplitude of temper- ature between winter and summer is signiﬁcant. However, in many warm-climate countries the temperatures",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 59,
      "heading": "INFLUENCE OF THE TEMPERATURE",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg59_chunk2",
    "text_to_embed": "(especially the Ks-type half-saturation constants), and suggests that the parameters are determined in operational conditions considered to be more critical. This aspect is particularly important in countries with a temperate climate, where the amplitude of temper- ature between winter and summer is signiﬁcant. However, in many warm-climate countries the temperatures of the liquid are not substantially far from 20 ◦C, for which the kinetic parameters and stoichiometric coefﬁcients are usually reported. 2.13 FUNCTIONAL RELATIONS WITH THE SLUDGE AGE This section analyses the inﬂuence of the sludge age on selected important process parameters of the activated sludge system. All values have been calculated applying the model presented in this chapter. To broaden the results, the values are given for three different combinations of the parameters Y and Kd, selected to reﬂect conditions of lower biomass production",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 59,
      "heading": "INFLUENCE OF THE TEMPERATURE",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg60_chunk1",
    "text_to_embed": "process parameters of the activated sludge system. All values have been calculated applying the model presented in this chapter. To broaden the results, the values are given for three different combinations of the parameters Y and Kd, selected to reﬂect conditions of lower biomass production (smaller Y and larger Kd) and of larger biomass production (larger Y and smaller Kd). The main relations presented in Table 2.8 and in Figure 2.4 are (von Sperling, 1996d): • Production of suspended solids (SS) per unit of BOD5(Sr) removed. Used for the estimation of the production of secondary excess sludge • Volatile suspended solids (VSS) to total suspended solids (SS) ratio. Used in several design stages • Oxygen consumption (O2) needed to satisfy the carbonaceous demand per unit of BOD5(Sr) removed. Used for the design of the aeration system • Mass of mixed liquor volatile suspended solids required (Xv·V) per unit of BOD5(Sr) removed. With the product Xv·V, for a given adopted value of the mixed liquor volatile suspended solids (Xv), the required volume for the reactor (V) may be determined The following comments can be made with respect to Table 2.8 and Figure 2.4: • The PSS/Sr and VSS/SS ratios were presented in Section 2.9.1. • The O2/Sr ratio was presented in Section 2.10.2. • The inﬂuence of the consideration of the inﬂuent solids to the reactor and of the presence of primary settling on the production of secondary excess sludge and on the VSS/SS ratio in the reactor can be seen clearly. • The relations O2/Sr and Xv·V/Sr are not affected by the presence of primary settlingorsolidsintheinﬂuent.Obviously,inasystemwithprimarysettling the BOD load to the reactor will be lower, but the values of O2 and Xv·V per unit of BOD removed in the reactor will be the same. • The VSS/SS ratio is little affected by the values of the coefﬁcients Y and Kd. • The relations O2/Sr and Xv·V/Sr are highly inﬂuenced by the values of the coefﬁcients Y and Kd. When using the data from Table 2.8 for a quick design, the following points should be taken into consideration (further details are given in Chapter 5): • If nitriﬁcation is desired to be included in the computation of the average oxygen consumption (which is always advisable), the values of the O2/Sr ratio in the above table starting from the sludge age of 4 days (in warm- climate regions) should be increased by around 50 to 60% (for typical values of inﬂuent TKN and assuming full nitriﬁcation, oxygen savings through the removal of nitrogen with the excess sludge and absence of intentional denitriﬁcation). • To estimate the oxygenation capacity to be",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 60,
      "heading": "FUNCTIONAL RELATIONS WITH THE SLUDGE AGE",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg60_chunk2",
    "text_to_embed": "age of 4 days (in warm- climate regions) should be increased by around 50 to 60% (for typical values of inﬂuent TKN and assuming full nitriﬁcation, oxygen savings through the removal of nitrogen with the excess sludge and absence of intentional denitriﬁcation). • To estimate the oxygenation capacity to be added to the system, the average oxygen consumption needs to be multiplied by a factor, such as the ratio between the maximum ﬂow and the average ﬂow (approximately 1.5 in medium to large plants, and 2.0 in smaller plants). This is the value of the oxygen demand in the ﬁeld.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 60,
      "heading": "FUNCTIONAL RELATIONS WITH THE SLUDGE AGE",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg61_chunk1",
    "text_to_embed": "This table presents functional relationships in an activated sludge system, detailing how the presence of solids in the influent, use of primary settling, and variations in sludge age (from 2 to 30 days) influence various parameters. The coefficients used are K/d = 0.08 d⁻¹ and Y = 0.65 g/g. When there is no primary settling and solids are present in the influent, the SS/S ratio is 0.5 and the production of solids (SS/S in kgSS/kgBOD₅ removed) increases with sludge age from 0.96 at 2 days to 0.91 at 30 days. The VSS/SS ratio in the reactor starts at 0.85 and remains relatively stable, ranging between 0.81 and 0.88. The VSS/S ratio ranges from 0.82 to 0.80. The carbonaceous oxygen demand (O₂/S in kgO₂/kgBOD₅ removed) rises from 1.08 to 1.01. Volume of the reactor (V/r/X/r·S in kgBOD₅/d) increases from 2.16 at 2 days to 9.62 at 30 days. When primary settling is used and solids are in the influent, the SS/S ratio becomes 0.6 and the SS/S values range from 0.93 to 0.81, with corresponding VSS/SS ratios from 0.84 to 0.81, VSS/S from 0.78 to 0.79, O₂/S from 1.04 to 1.01, and V/r/X/r·S from 2.16 to 9.62. In the case of primary settling with no solids in the influent, the SS/S ratio is 0.65 and values range from 0.88 to 0.81 for SS/S, 0.83 to 0.81 for VSS/SS, 0.72 to 0.79 for VSS/S, 0.98 to 1.01 for O₂/S, and 2.16 to 9.62 for V/r/X/r·S. Overall, longer sludge ages lead to higher reactor volumes and slightly lower VSS/SS ratios, while oxygen demand remains fairly consistent.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 61,
      "heading": "FUNCTIONAL RELATIONS WITH THE SLUDGE AGE",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg63_chunk1",
    "text_to_embed": "intentional denitriﬁcation). • To estimate the oxygenation capacity to be added to the system, the average oxygen consumption needs to be multiplied by a factor, such as the ratio between the maximum ﬂow and the average ﬂow (approximately 1.5 in medium to large plants, and 2.0 in smaller plants). This is the value of the oxygen demand in the ﬁeld. • If one wants to express the relations in terms of the BOD load applied to the reactor, instead of the removed load, the corresponding values must be multiplied by 0.93 to 0.98, which correspond to the typical BOD removal efﬁciencies [(So–S)/So]. To facilitate the implementation of a quick automated design tool in the com- puter, thus avoiding the need to refer to Table 2.8 and allowing a continuous solution for any sludge age within the range (not only those given in Table 2.8), von Sperling (1996d) made regression analyses which correlated the various vari- ables and ratios in Table 2.8 with the sludge age. The structure adopted for the regression equation was the multiplicative (y = a·xb). The results are included in Table 2.9. In all the regressions the ﬁtting was excellent (coefﬁcients of determination R2 greater than 0.98). The utilisation of the equations is as follows. For example,",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 63,
      "heading": "FUNCTIONAL RELATIONS WITH THE SLUDGE AGE",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg64_chunk1",
    "text_to_embed": "This table presents a regression analysis comparing different relationships between process parameters and sludge age (θc), considering the presence of influent solids. For the **SS/Sₜ** relation (kgSS/kgBOD₅ removed), when influent solids and primary settling are both present, the equation $y = a / cdot (\theta_c)^b$ has coefficients: for Y = 0.5 and K/d = 0.09, a = 0.900 and b = –0.110; for Y = 0.6 and K/d = 0.08, a = 1.053 and b = –0.115; and for Y = 0.7 and K/d = 0.07, a = 1.158 and b = –0.126. When primary settling is absent but solids are present, the coefficients change: for Y = 0.5 and K/d = 0.09, a = 1.145 and b = –0.081; for Y = 0.6 and K/d = 0.08, a = 1.318 and b = –0.087; and for Y = 0.7 and K/d = 0.07, a = 1.407 and b = –0.091. For the **VSS/SS** ratio (g/g), whether primary settling is used or not and with influent solids present, Y ranges from 0.5–0.7 and K/d from 0.07–0.09, with a = 0.817 and b = –0.043 when settling is used, and a = 0.774 and b = –0.038 without settling. For **O₂/Sₜ** (kgO₂/kgBOD₅ removed), without regard to solids or settling, coefficients are: Y = 0.5, K/d = 0.09, a = 0.777 and b = 0.118; Y = 0.6, K/d = 0.08, a = 0.630 and b = 0.161; Y = 0.7, K/d = 0.07, a = 0.483 and b = 0.218. For **Xᵥ·V/Sᵣ** (kgVSS/kgBOD₅/day), again with no regard to solids or settling, Y = 0.5, K/d = 0.09 gives a = 0.662 and b = 0.663; Y = 0.6, K/d = 0.08 gives a = 0.859 and b = 0.671; and Y = 0.7, K/d = 0.07 gives a = 0.959 and b = 0.682. Each row defines how a specific relation depends on sludge age through a power-law form, with changing coefficients reflecting the influence of Y, K/d, and operational conditions.Table 2.8 with the sludge age. The structure adopted for the regression equation was the multiplicative (y = a·xb). The results are included in Table 2.9. In all the regressions the ﬁtting was excellent (coefﬁcients of determination R2 greater than 0.98). The utilisation of the equations is as follows. For example, the oxygen consumption per unit of BOD removed (O2/Sr) for the sludge age of 8 days and the intermediate coefﬁcient values (Y = 0.6 and Kd = 0.08 d−1) will be (from Table 2.9) a = 0.630 and b = 0.161. The equation is: O2/Sr = 0.630 · (θc)0.161 = 0.630 × (8)0.161 = 0.88 kgO2/kgBOD5 removed. This value is consistent with Table 2.8, after interpolating between the sludge ages of 6 and 10 days. The detailed design sequence of the activated sludge, using the various process formulae introduced in this chapter, is presented in Chapter 5.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 64,
      "heading": "FUNCTIONAL RELATIONS WITH THE SLUDGE AGE",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg68_chunk1",
    "text_to_embed": "Design of continuous-ﬂow activated sludge reactors for organic matter removal 3.1 SELECTION OF THE SLUDGE AGE The selection of the sludge age is the main step in the design of an activated sludge plant. As shown in Section 2.19, several process variables are directly associated with the sludge age. The ﬁrst decision concerns the selection of θc values that place the plant within one of the main operational ranges presented in Table 1.1 (Chapter 1). Tables 1.3 and 1.4 in the same chapter present a comparison among the main activated sludge variants (conventional activated sludge, extended aeration), focusing on several important aspects. The advantages of incorporating the UASB reactor upstream the activated sludge system were presented in Section 1.2.5. The main design parameters of this conﬁguration are detailed in Chapter 9. Due to the large number of advan- tages in warm-climate regions, it is recommended that this alternative be carefully analysed by the designer, prior to making a decision for the classical conceptions (without UASB reactor). With relation to the classical conceptions, the ﬁrst decision to be taken by the designer is the adoption of either conventional activated sludge or extended aeration. Although there are no ﬁxed rules, the following approximate applicability",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 68,
      "heading": "SELECTION OF THE SLUDGE AGE",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg69_chunk1",
    "text_to_embed": "relation to the classical conceptions, the ﬁrst decision to be taken by the designer is the adoption of either conventional activated sludge or extended aeration. Although there are no ﬁxed rules, the following approximate applicability ranges could be mentioned as an initial guideline in preliminary studies: • smaller plants (less than ≈50,000 inhabitants): extended aeration • intermediate plants (between ≈50,000 and ≈150,000 inhabitants): technical–economical studies • larger plants (more than ≈150,000 inhabitants): conventional activated sludge In smaller plants, operational simplicity has a strong weight, which leads to the extended aeration alternative. In larger plants, the economy in power consumption assumes great importance, and the operational issue is no longer critical, leading to the conventional activated sludge system. In intermediate plants these items overlap, and more detailed technical and economical assessments are necessary. This table outlines the design parameters for carbon removal in the biological reactor for both conventional activated sludge and extended aeration systems. For **conventional activated sludge**, the sludge age ranges from 4–10 days, MLVSS concentration is 1,500–3,500 mg/L, effluent suspended solids (SS) is 10–30 mg/L, return sludge ratio (Qₙ/Q) is 0.6–1.0, and average DO in the reactor is 1.5–2.0 mg/L. Resulting design data includes an F/M ratio of 0.3–0.8 kgBOD₅/kgMLVSS·d, hydraulic detention time of 6–8 hours, MLSS concentration of 2,000–4,000 mg/L, VSS/SS ratio of 0.70–0.85, biodegradable fraction of MLVSS (f/b) of 0.55–0.70, and BOD removal efficiency of 85–93%. Effluent soluble BOD₅ is 5–20 mg/L, BOD₅ of effluent SS is 0.45–0.65 mgBOD₅/mgSS, VSS production per BOD₅ removed is 0.5–1.0 kgVSS/kgBOD₅, and excess sludge production is 0.7–1.0 kgSS/kgBOD₅. Average O₂ requirements without nitrification are 0.7–1.0 kgO₂/kgBOD₅, and with nitrification 1.1–1.5 kgO₂/kgBOD₅. Nutrient requirements include 4.3–5.6 kgN and 0.9–1.2 kgP per 100 kgBOD₅, with 0.4–1.0 kgN and 4–5 kgP removed per BOD₅. For **extended aeration**, sludge age is 18–30 days, MLVSS concentration is 2,500–4,000 mg/L, effluent SS is 10–30 mg/L, return sludge ratio is 0.8–1.2, and average DO is 1.5–2.0 mg/L. F/M ratio is lower at 0.08–0.15, detention time is longer at 16–24 hours, MLSS is 3,500–5,000 mg/L, VSS/SS ratio is 0.60–0.75, f/b is 0.40–0.65, and BOD removal efficiency improves to 90–98%. Effluent soluble BOD₅ is lower at 1–4 mg/L, BOD₅ of effluent SS is 0.20–0.50 mgBOD₅/mgSS, VSS production is 0.5–0.7 kgVSS/kgBOD₅, and excess sludge production is 0.9–1.1 kgSS/kgBOD₅. O₂ requirement with nitrification is 1.5–1.8 kgO₂/kgBOD₅. Nutrient requirements are reduced to 2.6–3.2 kgN and 0.5–0.6 kgP per 100 kgBOD₅, with nitrogen removal at 0.1–0.4 kgN and phosphorus removal at 2.4 kgP per BOD₅.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 69,
      "heading": "SELECTION OF THE SLUDGE AGE",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg70_chunk1",
    "text_to_embed": "consumption assumes great importance, and the operational issue is no longer critical, leading to the conventional activated sludge system. In intermediate plants these items overlap, and more detailed technical and economical assessments are necessary. After the selection concerning the sludge age range, a reﬁnement should be performed, and the ideal sludge age should be selected for the system at issue. Depending on the degree of detail desired, the selection can be made based on either economic assessments, a simple comparison between volumes, areas, and required powers, obtained from a preliminary design, or even be based on the designer’s experience. The ﬁgures, tables and equations presented in Section 2.13 can aid in this selection process. 3.2 DESIGN PARAMETERS The main parameters for the design of a reactor aiming at the removal of organic carbon (BOD) are listed in Table 3.1. The kinetic and stoichiometric coefﬁcients necessary for the design of the BOD removal stage are summarised in Table 3.2. Table 3.2. Kinetic and stoichiometric coefﬁcients and basic relations for the calculation of the BOD removal in activated sludge systems Typical Coefﬁcient Description Unit Range value Y Yield coefﬁcient (cellular production) gVSS/gBOD5 0.4–0.8 0.6 Kd Endogenous respiration coefﬁcient gVSS/gVSS·d 0.06–0.10 0.08–0.09 θ Temperature coefﬁcient for Kd – 1.05–1.09 1.07 f ′ b Biodegradable fraction when generating solids (Xb/Xv) gSSb/gVSS – 0.80 VSS/SS SSV/SS in the raw sewage gVSS/gSS 0.70–0.85 0.80 SSb/SS SSbiodegradable/SS in the raw sewage gSSb/SS – 0.60 VSS/SS SSV/SS when generating solids gVSS/gSS – 0.90 O2/SSb Oxygen per biodegradable solids destroyed gBODu/gSSb – 1.42 BODu/BOD5 BODultimate/BOD5 ratio gBODu/gBOD5 1.2–1.5 1.46 Base: BOD5 and VSS; temperature = 20 ◦C Sources: Eckenfelder (1989), Metcalf and Eddy (1991), WEF/ASCE (1992), Orhon and Artan (1994), and von Sperling (1996d)",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 70,
      "heading": "DESIGN PARAMETERS",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg71_chunk1",
    "text_to_embed": "3.3 PHYSICAL CONFIGURATION OF THE REACTOR There are several variants in the design of continuous-ﬂow activated sludge systems regarding the physical conﬁguration of the biological reactor. Table 3.3 presents a summary of the main variants, and Figure 3.1 shows schematic sections and plan views. The Pasveer- and Carrousel-type oxidation ditches deserve some additional considerations. Regarding the mixing regime, the oxidation ditches have the fol- lowing characteristics (Johnstone et al., 1983): • complete-mix behaviour for most of the variables (such as BOD and sus- pended solids) plug-ﬂow behaviour for variables with fast dynamics (such as dissolved oxygen) This double behaviour results from the interrelation between the hydraulic dy- namics of the reactor and the dynamics of the reaction rates of the variables. The dilution capacity of a ditch is high, due to the high horizontal velocity, which allows a complete circuit around the ditch in 15 to 20 minutes.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 71,
      "heading": "PHYSICAL CONFIGURATION OF THE REACTOR",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg72_chunk1",
    "text_to_embed": "This table 3.3 describes four main physical configurations of activated sludge reactors—**Complete mix**, **Plug flow**, **Step aeration**, and **Step feeding**—highlighting their characteristics, operational features, and corresponding longitudinal BOD and DO profiles. The **Complete mix** variant has predominantly square dimensions, uniform concentrations throughout, high resistance to overloads and toxic substances, and is well-suited for industrial wastes; its BOD and DO profiles are flat, indicating uniformity. The **Plug flow** configuration has elongated longitudinal dimensions, better effluent quality, capability for nitrification, and predictable substrate gradients; BOD concentration decreases and DO increases along the reactor. **Step aeration** is similar to plug flow, with oxygen supply decreasing along the reactor and aligned with local oxygen demand, leading to energy savings by using diffused air; it shows the same BOD decrease and DO increase as plug flow. **Step feeding** operates similarly to complete mix with influent added at multiple points and homogeneity in composition, allowing operational flexibility and possible solids storage in the initial reactor segment; its BOD and DO profiles resemble those of complete mix. This continuation of the table presents two additional configurations of activated sludge reactors: the **Passveer-type oxidation ditch** and the **Carousel-type oxidation ditch**. The **Passveer-type** has an oval-shaped reactor where the liquid circulates at high speed, typically driven by horizontal shaft rotors. It is used in extended aeration mode, features varied aeration that allows for plug flow near the aerators (with higher DO) and complete mix elsewhere, and the presence of anoxic zones allows for denitrification. Its longitudinal DO profile shows a repeated rise and drop along the distance of the reactor. The **Carousel-type** oxidation ditch operates similarly to the Passveer-type but uses vertical shaft aerators, enabling it to function in deeper tanks and thus occupy a smaller area. Like the Passveer-type, its longitudinal DO profile shows alternating high and low oxygen zones along the flow path, corresponding to the aeration setup.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 72,
      "heading": "PHYSICAL CONFIGURATION OF THE REACTOR",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg73_chunk1",
    "text_to_embed": "Pasveer- type oxidation ditch • The reactor has an oval shape • The liquid circulates at a high speed in the reactor by the impulse of horizontal shaft rotors • Used in extended aeration mode • The reactor behaves as plug ﬂow for DO (higher DO close to the aerators) and complete mix for the other variables • The existence of anoxic zones can enable denitriﬁcation • The horizontal shaft rotors require low tank depths (larger area requirements) Carrousel- type oxidation ditch • Similar to the Pasveer ditch • The vertical shaft aerators can work in deeper tanks, thus requiring a smaller area",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 73,
      "heading": "PHYSICAL CONFIGURATION OF THE REACTOR",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg74_chunk1",
    "text_to_embed": "• plug-ﬂow behaviour for variables with fast dynamics (such as dissolved oxygen) This double behaviour results from the interrelation between the hydraulic dy- namics of the reactor and the dynamics of the reaction rates of the variables. The dilution capacity of a ditch is high, due to the high horizontal velocity, which allows a complete circuit around the ditch in 15 to 20 minutes. Thus, variables with relatively slow dynamics, such as most of the variables involved in waste- water treatment, present approximately the same concentration at any point of the reactor, characterising a hydraulic regime approaching complete mix. However, variables with fast dynamics, such as dissolved oxygen, present a concentration gradient along the reactor, approaching the plug-ﬂow regime. In spite of the fast ﬂow velocities, the oxygen reaction rate (production and consumption) velocity is higher. The liquid has high DO concentrations soon after leaving the aerator. As the liquid ﬂows downstream, the oxygen is consumed to satisfy various oxygen demands, and its concentration decreases until it reaches another aerator (or the same one, if there is only one). The existence of this oxygen gradient in oxidation ditches affects all the vari- ables that depend, either directly or indirectly, on dissolved oxygen. The DO values are always closely related to the place where they are measured. Monod’s rela- tions, which include oxygen as a substrate, are speciﬁc to each ditch, in view of its geometry, travel time of the liquid, oxygen utilisation rate and, above all, the DO measurement location. The comparison between DO values from ditch to ditch only makes sense when they represent approximately the same measuring loca- tion. Generalisations in relation to optimum DO values for aerator on/off or outlet weir level setting in automated aeration level control systems are also limited by the existing variations from ditch to ditch. The alternation between high and low DO values along the ditch can also have a great inﬂuence on nitriﬁcation and denitriﬁcation processes, as described in Chapter 7. 3.4 DESIGN DETAILS Some aspects of the design of activated sludge reactors are listed below. General aspects: • The length and width of the reactor should allow a homogeneous distribu- tion of the aerators on the surface of the tank. • The liquid depth of the reactor is within the following range: 3.5 to 4.5 m (mechanical aeration) and 4.5 to 6.0 m",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 74,
      "heading": "PHYSICAL CONFIGURATION OF THE REACTOR",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg74_chunk2",
    "text_to_embed": "listed below. General aspects: • The length and width of the reactor should allow a homogeneous distribu- tion of the aerators on the surface of the tank. • The liquid depth of the reactor is within the following range: 3.5 to 4.5 m (mechanical aeration) and 4.5 to 6.0 m (diffused air). • The depth of the reactor should be established in accordance with the aerator to be adopted (consult the manufacturer’s catalogue). • The freeboard of the tank is approximately 0.5 m. • The plan dimensions should be established according to the hydraulic regime selected, and should be compatible with the areas of inﬂuence of the aerators. • In plants with a high ﬂow (say, >200 L/s), more than one reactor should be adopted. • The tanks are usually made of reinforced concrete with vertical walls but, whenever possible, the alternative of sloped tanks should be analysed (lighter wall structure and foundations).",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 74,
      "heading": "DESIGN DETAILS",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg75_chunk1",
    "text_to_embed": " • In plants with a high ﬂow (say, >200 L/s), more than one reactor should be adopted. • The tanks are usually made of reinforced concrete with vertical walls but, whenever possible, the alternative of sloped tanks should be analysed (lighter wall structure and foundations). • Should there be more than one unit, common walls can be used between them. • Low-speed ﬁxed mechanical aerators should be supported by catwalks and pillars (designed to resist torsion). High-speed ﬂoating mechanical aerators are anchored to the borders. • Mechanical aerators may have their oxygenation capacity controlled by means of a variable submergence of the aerators (variation in the level of the outlet weir or in the aerator shaft), by a variable speed of the aerators or by switching on/off the aerators. • The diffused-air aeration can have its oxygenation capacity controlled by means of adjustment in the outlet valves from the blowers or in the inlet valves in the reactors. • A submerged inlet avoids the release of hydrogen sulphide present in the raw sewage. • The outlet from the tank is generally by weirs at the opposite end to the inlet. • If there is more than one tank, the inlet and outlet arrangements should allow the isolation of one unit for occasional maintenance. • The scum occasionally formed should be broken by means of hoses or sprinklers, and be either removed to scum boxes or directed to secondary sedimentation tanks. • The possible drainage of the tank (occasional emptying for maintenance purposes) by means of submersible pumps (simpler and more reliable) or by bottom discharge valves should be considered. • In case of interference with the groundwater level, there should be a means to relieve the sub-pressure when the tank is empty. Oxidation ditches: • The oxidation ditches are designed using the same principles as those used for the design of other extended aeration reactors, resulting in the same reactor volumes and oxygen demands. • The aerators have horizontal shaft in the Pasveer-type ditches and vertical shaft in the Carrousel-type ditches. • The aerators should ensure a horizontal velocity between 0.30 and 0.50 m/s, to avoid the sedimentation of solids in the reactor. • Pasveer-type oxidation ditches usually have a maximum depth of approxi- mately 1.2 m, in view of the limited capacity of the horizontal-shaft rotors to transfer oxygen and maintain the",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 75,
      "heading": "DESIGN DETAILS",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg75_chunk2",
    "text_to_embed": "aerators should ensure a horizontal velocity between 0.30 and 0.50 m/s, to avoid the sedimentation of solids in the reactor. • Pasveer-type oxidation ditches usually have a maximum depth of approxi- mately 1.2 m, in view of the limited capacity of the horizontal-shaft rotors to transfer oxygen and maintain the liquid in movement at higher depths. • Carrousel oxidation ditches are deeper as a result of the type of aerator em- ployed (vertical shaft), which leads to a lower land requirement, compared with the Pasveer ditch. Depths can be up to 5 m in the aeration zone, and approximately 3.5 m in the non-aerated zone. • Smaller ditches can have their walls sloped at 45◦, while larger ditches have vertical walls. • There is no maximum number of curves between each aerator. ",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 75,
      "heading": "DESIGN DETAILS",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg76_chunk1",
    "text_to_embed": " with the Pasveer ditch. Depths can be up to 5 m in the aeration zone, and approximately 3.5 m in the non-aerated zone. • Smaller ditches can have their walls sloped at 45◦, while larger ditches have vertical walls. • There is no maximum number of curves between each aerator. However, it is suggested that the sum of the curves does not exceed 360◦between one aerator and another. • To avoid stagnation and solids sedimentation zones in the internal face of the dividing wall, downstream the curve, additional inner semi-circular walls following the curve can be adopted. These walls are slightly decen- tralised in relation to the internal wall: the largest opening receives most of the liquid, while the smallest opening discharges this larger portion of the liquid at a higher speed, in the downstream zone, internally to the central wall, thus avoiding the sedimentation of solids.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 76,
      "heading": "DESIGN DETAILS",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg77_chunk1",
    "text_to_embed": "4.1 TYPES OF SEDIMENTATION TANKS This chapter mostly deals with secondary sedimentation tanks, in view of their fundamental importance in the biological stage of the activated sludge pro- cess. However, the design of primary sedimentation tanks is brieﬂy covered in Section 4.4. The most used shapes for the secondary sedimentation tanks are the horizontal- ﬂow rectangular tank and the central-feeding circular tank. Both tanks require the continuous removal of sludge by scrapers or bottom suction. A schematic view of both tanks can be seen in Figures 4.1 and 4.2. The circular tank allows an easier continuous removal of sludge, besides the greater structural advantage of the ring effect. On the other hand, the rectangular tank allows a larger economy of area (absence of dead areas between tanks) and the possibility of using common walls between adjoining tanks. Both tanks are used in medium- and large-sized plants. In small-sized plants, sludge removal mechanisms will not be necessary if the bottom has a high slope (approximately 60◦with relation to the horizontal line), assuming the shape of an inverted pyramid. The sludge is thus directed to the bottom sludge hoppers, from where it is removed by hydraulic pressure. These tanks are named Dortmund tanks. Their use is restricted to smaller plants, due to the fact that high bottom slopes require very large depths in case of large surface areas. Figure 4.3 exempliﬁes one possible shape for this tank, rectangular in the upper plan, but divided into three equal chambers.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 77,
      "heading": "TYPES OF SEDIMENTATION TANKS",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg78_chunk1",
    "text_to_embed": " Section 4.2 deals with the determination of the main design aspect (surface area of the sedimentation tanks), while Section 4.3 presents several design details for the three types of sedimentation tanks mentioned. 4.2 DETERMINATION OF THE SURFACE AREA REQUIRED FOR SECONDARY SEDIMENTATION TANKS 4.2.1 Determination of the surface area according to conventional hydraulic loading rates and solids loading rates The calculation of the required surface area is the main aspect in the design of a sedimentation tank. The area is usually determined by considering the following design parameters: • Hydraulic loading rate: (Q/A). It corresponds to the quotient between the inﬂuent ﬂow to the plant (Q) and the surface area of the sedimentation tanks (A). • Solids loading rate: (Q + Qr)·X/A. It corresponds to the quotient between the applied solids load (Q + Qr)·X and the surface area of the sedimentation tanks (A).",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 78,
      "heading": "Determination of the surface area according to conventional hydraulic loading rates and solids loading rates",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg79_chunk1",
    "text_to_embed": "rate: (Q/A). It corresponds to the quotient between the inﬂuent ﬂow to the plant (Q) and the surface area of the sedimentation tanks (A). • Solids loading rate: (Q + Qr)·X/A. It corresponds to the quotient between the applied solids load (Q + Qr)·X and the surface area of the sedimentation tanks (A). It is important to note that the hydraulic loading rate (HLR) is based only on the inﬂuent ﬂow to the plant (Q), and not on the total inﬂuent ﬂow to the sedimentation tank (Q + Qr). This is because only the Q ﬂow has an upward component, leaving through the weirs on the top (the return sludge ﬂow Qr has a downward direction, leaving through the bottom of the sedimentation tank). The",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 79,
      "heading": "Determination of the surface area according to conventional hydraulic loading rates and solids loading rates",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg80_chunk1",
    "text_to_embed": "inﬂuent ﬂow to the plant (Q), and not on the total inﬂuent ﬂow to the sedimentation tank (Q + Qr). This is because only the Q ﬂow has an upward component, leaving through the weirs on the top (the return sludge ﬂow Qr has a downward direction, leaving through the bottom of the sedimentation tank). The upﬂow component is important because if the upward velocity of the liquid is higher than the settling velocity of the solids, the latter will not be able to go to the bottom of the sedimentation tank, thus leaving with the ﬁnal efﬂuent. In terms of the solids loading rate, it is important that the load of solids applied per unit area is not higher than the limiting solid ﬂux. In this case, the load applied is the actual inﬂuent load to the sedimentation tank, that is, (Q + Qr)·X. These aspects are covered by the limiting solids ﬂux theory. If data on the settleability of the sludge under study are available, the limiting ﬂux theory can be used for the design of the secondary sedimentation tanks, as demonstrated in Chapter 10. In this case, the solids loading rate (SLR) to be used is equal to the limiting solids ﬂux. A simpliﬁed approach using concepts of the solids ﬂux theory is described in Section 4.2.2. Surface loading rates based on the designers’ experience are usually used. Ta- ble 4.1 presents typical loading rate values according to some traditional references (Metcalf and Eddy, 1991; WEF/ASCE, 1992). This table 4.1 provides hydraulic and solids loading rates for secondary sedimentation tanks across different systems. For **conventional activated sludge**, the hydraulic loading rate under average flow conditions (Q) ranges from 0.67 to 1.33 m³/m²·hour and under maximum flow from 1.70 to 2.00 m³/m²·hour according to Metcalf and Eddy (1991), and from 0.67 to 1.20 m³/m²·hour for average flow and 1.70 to 2.70 m³/m²·hour for maximum flow according to WEF/ASCE (1992). The solids loading rate is 4.0–6.0 kg/m²·hour on average and up to 10.0 kg/m²·hour maximum per Metcalf and Eddy, while WEF/ASCE does not provide a maximum value. For **extended aeration**, the hydraulic loading rate is lower, ranging from 0.33 to 0.67 m³/m²·hour for average Q and 1.00 to 1.33 m³/m²·hour for maximum Q, with solids loading rates between 1.0–5.0 kg/m²·hour on average and a maximum of 7.0 kg/m²·hour, based on Metcalf and Eddy (1991).",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 80,
      "heading": "Determination of the surface area according to conventional hydraulic loading rates and solids loading rates",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg82_chunk1",
    "text_to_embed": "4.2.2 Determination of the surface area according to loading rates based on a simpliﬁed approach to the solids ﬂux theory The solids ﬂux theory is an important tool for the design and control of secondary sedimentation tanks. However, its use is often difﬁcult due to a priori lack of knowledge of the parameters characterising the sludge settleability (vo and K), unless the design is intended for expansion of an already existing plant, with an already known sludge. Aiming at expanding the use of the limiting solids ﬂux theory, several authors (White, 1976; Johnstone et al., 1979; Tuntoolavest and Grady, 1982; Koopman and Cadee, 1983; Pitman, 1984; Daigger and Roper, 1985; Ekama and Marais, 1986; Wahlberg and Keinath, 1988, 1995; van Haandel et al., 1988; von Sperling, 1990; Daigger, 1995) tried to express the interface settling velocity according to easily determinable or assumable variables, such as the sludge volume index (SVI and its variants). Once the sludge settling velocity is estimated, the limiting ﬂux theory can be easily employed for design and operation. However, each author used a different form to express the sludge volume index, thus making the calculation of uniﬁed values more difﬁcult. By using the methodology proposed by von Sperling (1994b), Fr´oes (1996) con- jugated the data obtained by the authors above and presented a unique formulation,",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 82,
      "heading": "Determination of the surface area according to loading rates based on a simplified approach to the solids flux theory",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg83_chunk1",
    "text_to_embed": "form to express the sludge volume index, thus making the calculation of uniﬁed values more difﬁcult. By using the methodology proposed by von Sperling (1994b), Fr´oes (1996) con- jugated the data obtained by the authors above and presented a unique formulation, based on settleability ranges. Table 4.2 presents typical ranges and average values for sludge volume index (SVI) and its variants—DSVI, SSVI, and SSVI₁.₅—based on five sludge settleability categories. For **very good** settleability, SVI ranges from 0–50 mL/g (typical 45), DSVI 0–45 (typical 40), SSVI 0–50 (typical 45), and SSVI₁.₅ 0–40 (typical 35). **Good** settleability shows SVI from 50–100 (typical 75), DSVI 45–95 (typical 70), SSVI 50–80 (typical 65), and SSVI₁.₅ 40–80 (typical 60). For **fair** settleability, SVI ranges 100–200 (typical 150), DSVI 95–165 (typical 130), SSVI 80–140 (typical 110), and SSVI₁.₅ 80–100 (typical 90). **Poor** settleability has SVI 200–300 (typical 250), DSVI 165–215 (typical 190), SSVI 140–200 (typical 170), and SSVI₁.₅ 100–120 (typical 110). **Very poor** settleability ranges 300–400 for SVI (typical 350), 215–305 for DSVI (typical 260), 200–260 for SSVI (typical 230), and 120–160 for SSVI₁.₅ (typical 140).Table 4.3 provides coefficients used in modeling settling velocity and limiting flux for each settleability class. For **very good** settleability, settling velocity v₀ is 10.0 m/h, K is 0.27 m³/kg, limiting flux GL is 14.79 kg/m²·h with m = 0.64. For **good** sludge, v₀ is 9.0, K = 0.35, GL = 11.77, m = 0.70. For **fair** sludge, v₀ = 8.6, K = 0.50, GL = 8.41, m = 0.72. For **poor**, v₀ = 6.2, K = 0.67, GL = 6.26, m = 0.69. For **very poor** settleability, v₀ = 5.6, K = 0.73, GL = 5.37, m = 0.69. In all cases, the n coefficient for the limiting flux equation remains relatively constant between 0.64 and 0.72. The proposition made by von Sperling and Fr´oes (1998, 1999) is described in this section. Table 4.2 presents the typical settleability ranges, according to the several variants of the sludge volume index test. The interpretation of Table 4.2 is that the average or fair settleability can be characterised by a sludge with a SVI of 150 mL/g, a DSVI of 130 mL/g, a SSVI of 110 mL/g and a SSVI3,5 of 90 mL/g. This uniﬁcation, according to the settleability ranges, forms a common base, from which the values obtained by the several authors mentioned above can be integrated. The average vo and K values obtained by the various authors were calculated for each settleability range (very good to very poor) (see Table 4.3). As a whole, data presented in 17 publications were used, representing dozens of activated sludge plants operating in real scale. Based on the vo and K values obtained by each",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 83,
      "heading": "Determination of the surface area according to loading rates based on a simplified approach to the solids flux theory",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg84_chunk1",
    "text_to_embed": "settleability range (very good to very poor) (see Table 4.3). As a whole, data presented in 17 publications were used, representing dozens of activated sludge plants operating in real scale. Based on the vo and K values obtained by each author, the limiting solids ﬂux as a function of Qr/A was calculated. After that, the relation between the limiting solids ﬂux (GL) and Qr/A was determined by regression analysis, for each author and for each settleability range, according to the multiplicative equation GL = m·(Qr/A)n. After that, the average m and n values obtained by the various authors were calculated for each settleability range, which are presented in Table 4.3. Knowing the vo, K, m and n values for each settleability range, the design can be done according to the criteria presented below. From the uniﬁcation proposed, there is no need to work with the various authors’ values and with different sludge volume indices, but only with the settleability ranges estimated for the sludge. Thus, the area required for the sedimentation tanks can be calculated using the principles of the solids ﬂux theory just by knowing the concentration of MLSS in the reactor (C), the inﬂuent ﬂow (Q) and the return sludge ﬂow (Qr), and by assuming the sludge settleability (settleability range). (a) Design principles In order not to lose solids in the efﬂuent, the secondary sedimentation tank should not be overloaded in terms of clariﬁcation and thickening (Keinath, 1981). This means that the following two criteria need to be met: • sedimentation tank should not be overloaded in terms of clariﬁcation: the hydraulic loading rate should not exceed the sludge settling velocity Q/A ≤v (4.1) Q/A ≤vo·e−K·C (4.2) • sedimentation tank should not be overloaded in terms of thickening: the applied solids ﬂux should not exceed the limiting solids ﬂux Ga ≤GL (4.3) (Q + Qr)·Co/A ≤m·(Qr/A)n (4.4) where: Q = inﬂuent ﬂow to the plant (m3/hour) Qr = return sludge ﬂow (m3/hour) v = settling velocity of the interface at the concentration C (m/hour) vo = coefﬁcient, expressing the settling velocity of the interface at a concen- tration C = 0 (m/hour) K = sedimentation coefﬁcient (m3/kg) Ga = applied solids ﬂux (kg/m2·hour) GL = limiting solids ﬂux (= maximum allowable solids loading rate) (kg/m2·hour)",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 84,
      "heading": "Determination of the surface area according to loading rates based on a simplified approach to the solids flux theory",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg85_chunk1",
    "text_to_embed": "interface at the concentration C (m/hour) vo = coefﬁcient, expressing the settling velocity of the interface at a concen- tration C = 0 (m/hour) K = sedimentation coefﬁcient (m3/kg) Ga = applied solids ﬂux (kg/m2·hour) GL = limiting solids ﬂux (= maximum allowable solids loading rate) (kg/m2·hour) Co = concentration of inﬂuent solids to the secondary sedimentation tank (=MLSS) (kg/m3) A = surface area required for the sedimentation tanks (m2) (b) Design for clariﬁcation Considering the concentration of inﬂuent suspended solids to the sedimentation tank (Co) as equal to MLSS, the settling velocity can be obtained from the equation v = vo·e−K·C, with vo and K values obtained from Table 4.3. Thus, the hydraulic loading rate should be equal to or lower than the value of v cal- culated (Equation 4.2). Figure 4.4 presents the resulting curves of hydraulic loading rates for the different sludge settleabilities and for different MLSS concentrations. (c) Design for thickening After meeting the clariﬁcation criteria, in which an adequate value was adopted for the hydraulic loading rate (Q/A), the SLR can be established. The ﬁrst step is to select a value for the return sludge ratio R(Qr/Q). In other words, Qr/A should be equal to R·Q/A. Using the coefﬁcient values given in Table 4.3, and adopting the concept of Equation 4.4, the allowable maximum solids rate should be equal to: SLR = m·(R·Q/A)n (4.5) In terms of design, the SLR is adopted as being equal to the limiting ﬂux GL. Since the Q/A value is itself a function of the MLSS concentration (Co), to meet",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 85,
      "heading": "Determination of the surface area according to loading rates based on a simplified approach to the solids flux theory",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg86_chunk1",
    "text_to_embed": "allowable maximum solids rate should be equal to: SLR = m·(R·Q/A)n (4.5) In terms of design, the SLR is adopted as being equal to the limiting ﬂux GL. Since the Q/A value is itself a function of the MLSS concentration (Co), to meet the clariﬁcation criteria, the maximum solid loading rate can also be expressed as presented in Equation 4.6, where Q/A was replaced by the settling velocity given on the right – hand side of Equation 4.2. SLR = m·  R·voe(−K·Co)n (4.6) By knowing the intervening coefﬁcients (vo, K, m, n), the maximum solid load- ing rate can be easily determined (Equation 4.6). In these conditions, the clariﬁca- tion and thickening criteria are simultaneously met. It should be remembered that the four coefﬁcients are functions of the sludge settleability (very good, good, fair, poor and very poor), as expressed in Table 4.3. Figure 4.5 presents the curves of the maximum solid loading rates for the dif- ferent sludge settleabilities (very good, good, fair, poor and very poor), MLSS concentrations (Co), and return sludge ratios (= Qr/Q). The graph clearly shows the essential relations: the better the sludge settleability, or the lower the MLSS concentration, or still the higher the return sludge ratio, then the higher the allow- able solid loading rate and, consequently, the smaller the required surface area. After obtaining the value for the maximum allowable GL, the required area A can be ﬁnally calculated using A = (Q+Qr)·Co SLR (4.7)",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 86,
      "heading": "Determination of the surface area according to loading rates based on a simplified approach to the solids flux theory",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg87_chunk1",
    "text_to_embed": "or still the higher the return sludge ratio, then the higher the allow- able solid loading rate and, consequently, the smaller the required surface area. After obtaining the value for the maximum allowable GL, the required area A can be ﬁnally calculated using A = (Q+Qr)·Co SLR (4.7) For design purposes, the sludge settleability should be considered as fair or poor, depending on the desirable safety degree. An intermediate fair–poor range can also be adopted, for which the curve and coefﬁcient values can then be interpolated. (d) Summary of the proposed approach The main advantage of the proposed methodology is that of working with the integrated data from 17 publications, representing a database of dozens of activated sludge plants operating in full scale worldwide. The proposed methodology can also be used by means of Table 4.4, which represents a synthesis of Figure 4.5 and Equation 4.6, meeting simultaneously the clariﬁcation and thickening criteria. It should be emphasised that Table 4.4 can be used for both design and control of secondary sedimentation tanks (under the steady-state assumption). Figures 4.6 and 4.7 present the curves from Figures 4.4 and 4.5, but only for the fair and poor settleability ranges, usually of higher interest for design and operation. Both ﬁgures also present the design ranges according to the conventional criteria covered in Section 4.2.1. For the two main activated sludge variants, the following MLSS ranges are considered typical: (a) conventional activated sludge: MLSS from 2.5 to 4.5 g/L and (b) extended aeration: MLSS from 3.5 to 5.5 g/L.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 87,
      "heading": "Determination of the surface area according to loading rates based on a simplified approach to the solids flux theory",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg88_chunk1",
    "text_to_embed": "These tables 4.4 show the maximum values for hydraulic loading rate (HLR) and solids loading rate (SLR) in secondary sedimentation tanks as a function of MLSS concentration and the return flow ratio (R = Qr/Q), categorized by settleability: very good, good, fair, poor, and very poor.For **very good settleability**, at MLSS from 2,000 to 6,000 mg/L, HLR decreases from 5.83 to 1.98 m³/m²·h. Corresponding SLR values (kgSS/m²·h) increase with higher R; for example, at 2,000 mg/L and R = 0.4, SLR = 23.42, and at R = 1.2, it is 51.35. At 6,000 mg/L, SLR ranges from 12.74 (R = 0.4) to 25.73 (R = 1.2).For **good settleability**, HLR ranges from 4.47 to 1.10 m³/m²·h as MLSS increases from 2,000 to 6,000 mg/L. SLR values at 2,000 mg/L range from 17.68 to 37.70 for R = 0.4 to 1.2, respectively, and at 6,000 mg/L from 7.30 to 13.84.For **fair settleability**, HLR ranges from 3.16 to 0.43 m³/m²·h over the same MLSS range. SLR values at 2,000 mg/L span from 9.96 to 21.98 across R = 0.4 to 1.2, while at 6,000 mg/L they range from 3.26 to 5.91.In **poor settleability**, HLR values drop from 2.00 to 0.11 m³/m²·h, and SLR values at 2,000 mg/L range from 6.05 to 9.21, and at 6,000 mg/L from 0.73 to 0.97 across the R range.For **very poor settleability**, HLR declines from 1.30 to 0.10 m³/m²·h as MLSS increases. SLR at 2,000 mg/L varies from 3.42 (R = 0.4) to 7.30 (R = 1.2), and at 6,000 mg/L ranges from 0.28 to 0.97.Overall, HLR decreases and SLR tends to decrease as MLSS increases, while increasing return flow ratio (R) consistently raises the SLR across all settleability classes. The better the settleability, the higher the acceptable loading rates.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 88,
      "heading": "Determination of the surface area according to loading rates based on a simplified approach to the solids flux theory",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg89_chunk1",
    "text_to_embed": "The analysis of the ﬁgures leads to the following points: • The conventional loading rates are situated between the fair and poor set- tleability ranges. • The extended aeration, which operates with a higher solid concentration, requires more conservative loading rates. • The inﬂuence of the return sludge ratio, not taken into consideration in the traditional approach, can be clearly noticed. • The proposed method allows a continuous solution for any MLSS and R values and settleability ranges, not leading to stepwise solutions, such as those from the conventional loading-rate methods.Table 4.5 presents a more detailed version of Table 4.4, including more values of the MLSS concentration and return sludge ratio R. Its presentation form is different, clearer and simpler for design and operation (see Examples 4.2 and 4.3). The table presents, for each MLSS and R ",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 89,
      "heading": "Determination of the surface area according to loading rates based on a simplified approach to the solids flux theory",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg90_chunk1",
    "text_to_embed": " Table 4.5 presents a more detailed version of Table 4.4, including more values of the MLSS concentration and return sludge ratio R. Its presentation form is different, clearer and simpler for design and operation (see Examples 4.2 and 4.3). The table presents, for each MLSS and R pair, the maximum Q/A values that meet the clariﬁcation and thickening criteria (hydraulic and solids loading rates). The lowest Q/A value found should be adopted for the design. Only the fair, poor and very poor settleability ranges are presented, since they are more important for design and operational purposes. The maximum Q/A values required to meet the clariﬁcation criteria are given by Equation 4.2, already presented: Q/A = vo·e−K·Co (4.2) The maximum Q/A values required to meet the thickening criteria are obtained from the following calculation: SLR = (Q + Qr)·Co A = (Q + R·Q)·Co A = Q A ·(R + 1)·Co (4.8) Q/A = SLR (R + 1)·Co (4.9) Q/A = m ·  R·vo·e(−K·Co)n (R + 1)·Co (4.10) Figure 4.8 presents the Q/A values that meet simultaneously the clariﬁcation and thickening criteria (maximum HLR and SLR), according to the concepts above (Equations 4.2 and 4.10), for the fair and poor settleability ranges and for several MLSS (2,000 to 6,000 mg/L) and R (0.6, 0.8 and 1.0) values. There are three curves for each settleability range, each one representing a return sludge ratio R. Where the three curves are merged, the clariﬁcation criteria (Equation 4.2) are more restrictive, controlling the process, and the return sludge ratio has no inﬂuence. Where the three curves are separated, the thickening criteria are more demanding, controlling the process. It is noticed that the HLR values men- tioned in literature (Table 4.1) are located in a range between the fair and poor settleabilities. In terms of design, by knowing the inﬂuent ﬂow and by adopting reasonable MLSS and R values and settleability characteristics ( fair or poor), the required surface area can be calculated by means of Equations 4.2 and 4.10, Table 4.5, or even Figure 4.8. For a long-term operational control (not for daily control, which requires a dynamic model of the sedimentation tanks), different combinations of MLSS and R can be tried, by adopting the appropriate settleability range, to obtain the Q/A value corresponding to that existing in the plant.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 90,
      "heading": "Determination of the surface area according to loading rates based on a simplified approach to the solids flux theory",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg91_chunk1",
    "text_to_embed": "This table 4.5 provides Q/A values (flow per unit area) in m³/m²·hour that satisfy both clarification and thickening criteria (HLR and SLR) for different MLSS concentrations and return sludge ratios (R) under **fair settleability** conditions. For clarification, Q/A values range from 3.16 m³/m²·h at 2,000 mg/L MLSS and R = 0.4 to 0.86 m³/m²·h at 6,000 mg/L and R = 1.2. As MLSS increases from 2,000 to 6,000 mg/L, the Q/A value consistently decreases across all R values, showing the system’s declining capacity to process higher sludge concentrations. For example, at R = 0.6, Q/A drops from 3.50 at 2,000 mg/L to 1.17 at 6,000 mg/L.For thickening, which depends on the sum flow of influent and return sludge, the effective Q/A values are lower. At R = 0.4, Q/A drops from 0.86 (2,000 mg/L) to 0.28 (6,000 mg/L), and at R = 1.2, it declines from 0.93 to 0.35. Across all R values, the Q/A thickening values diminish as MLSS increases, illustrating that higher solids concentrations reduce thickening efficiency. These values help define operational limits in secondary sedimentation design based on return sludge ratio and sludge concentration under fair settleability conditions",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 91,
      "heading": "Determination of the surface area according to loading rates based on a simplified approach to the solids flux theory",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg92_chunk1",
    "text_to_embed": "thickening values diminish as MLSS increases, illustrating that higher solids concentrations reduce thickening efficiency. These values help define operational limits in secondary sedimentation design based on return sludge ratio and sludge concentration under fair settleability conditions This table provides Q/A values (flow per unit area) in m³/m²·hour that satisfy both clarification and thickening criteria (HLR and SLR) for different MLSS concentrations and return sludge ratios (R) under **fair settleability** conditions. For clarification, Q/A values range from 3.16 m³/m²·h at 2,000 mg/L MLSS and R = 0.4 to 0.86 m³/m²·h at 6,000 mg/L and R = 1.2. As MLSS increases from 2,000 to 6,000 mg/L, the Q/A value consistently decreases across all R values, showing the system’s declining capacity to process higher sludge concentrations. For example, at R = 0.6, Q/A drops from 3.50 at 2,000 mg/L to 1.17 at 6,000 mg/L.For thickening, which depends on the sum flow of influent and return sludge, the effective Q/A values are lower. At R = 0.4, Q/A drops from 0.86 (2,000 mg/L) to 0.28 (6,000 mg/L), and at R = 1.2, it declines from 0.93 to 0.35. Across all R values, the Q/A thickening values diminish as MLSS increases, illustrating that higher solids concentrations reduce thickening efficiency. These values help define operational limits in secondary sedimentation design based on return sludge ratio and sludge concentration under fair settleability conditions.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 92,
      "heading": "Determination of the surface area according to loading rates based on a simplified approach to the solids flux theory",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg93_chunk1",
    "text_to_embed": "from 0.93 to 0.35. Across all R values, the Q/A thickening values diminish as MLSS increases, illustrating that higher solids concentrations reduce thickening efficiency. These values help define operational limits in secondary sedimentation design based on return sludge ratio and sludge concentration under fair settleability conditions. This table presents Q/A values (m³/m²·hour) required to satisfy clarification and thickening criteria for different MLSS concentrations and return sludge ratios (R) under **very poor settleability** conditions. For **clarification**, Q/A decreases as MLSS increases: at 2,000 mg/L, Q/A is 1.33 m³/m²·hour, dropping steadily to 0.26 m³/m²·hour at 6,000 mg/L. For **thickening**, values also decline as both MLSS and R increase. For example, at R = 0.4 and MLSS 2,000 mg/L, Q/A is 0.73, but it reduces to 0.07 at 6,000 mg/L and R = 1.2. Across all R values (0.4 to 1.2), both clarification and thickening capacities decrease with higher MLSS, and the limiting design criterion is determined by the lower of the two values. For instance, at 5,000 mg/L and R = 1.0, Q/A for clarification is 0.29 while Q/A for thickening is 0.10, making 0.10 the governing value. This table emphasizes that under very poor settleability, system performance is significantly constrained, and design must prioritize the more limiting of clarification or thickening.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 93,
      "heading": "Determination of the surface area according to loading rates based on a simplified approach to the solids flux theory",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg99_chunk1",
    "text_to_embed": "This table 4.6 provides the minimum and recommended liquid sidewater depths for secondary sedimentation tanks based on the tank diameter. For tanks with a diameter of less than 12 meters, the minimum depth is 3.0 meters and the recommended depth is 3.3 meters. For diameters between 12–20 meters, the minimum is 3.3 meters and the recommended is 3.6 meters. For 20–30 meters, the minimum is 3.6 meters and the recommended is 3.9 meters. For 30–40 meters, the minimum is 3.9 meters and the recommended is 4.2 meters. For tanks larger than 40 meters in diameter, the minimum depth is 4.2 meters and the recommended depth is 4.5 meters. 4.3 DESIGN DETAILS IN SECONDARY SEDIMENTATION TANKS 4.3.1 Sidewater depth The liquid depth of a sedimentation tank is usually referred to as the sidewater depth (SWD) of the cylindrical part (wall) in a circular sedimentation tank, and as depth of the ﬁnal end in a rectangular sedimentation tank. The current tendency is to adopt high depths to ensure a better accommodation of the sludge blanket in its occasional expansions, allowing a better quality of the efﬂuent. Table 4.6 presents values suggested by WEF/ASCE (1992), according to the diameter of the tank. It should be remembered that, in tropical countries, where nitriﬁcation occurs almost systematically in the reactors, the occurrence of denitriﬁcation in secondary sedimentation tanks is very likely to occur in case there is no intentional biological nitrogen removal in the reactor. A long sludge detention time in the sedimentation tank can allow denitriﬁcation, with the release of gaseous nitrogen bubbles, which adhere in their upward movement to the settling sludge, thus carrying it to the surface. Therefore, long sludge detention times should be avoided in the sedimen- tation tank, which means that high sludge blanket levels and low underﬂow rates should be avoided. In case the circular tank has a ﬂat bottom, in view of the sludge removal by suction, the design of the sedimentation tank should be more conservative. WEF/ASCE (1992) suggest a 0.35 m/hour reduction in the hydraulic loading rate, compared with the design of a conical-bottom sedimentation tank, which has a higher absorption capacity of the variation of the sludge blanket level (due to the additional volume provided by the conical section). In sedimentation tanks with high bottom slopes and no mechanical sludge removal (Dortmund-type tanks) the sidewater depth is lower, but should be higher than 0.5 m, according to the Brazilian standards (ABNT, 1989). 4.3.2 Efﬂuent weirs The design of the efﬂuent weirs is also an important item in the conception of sec- ondary sedimentation tanks to minimise the transportation of solids with the ﬁnal",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 99,
      "heading": "DESIGN DETAILS IN SECONDARY SEDIMENTATION TANKS",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg100_chunk1",
    "text_to_embed": "no mechanical sludge removal (Dortmund-type tanks) the sidewater depth is lower, but should be higher than 0.5 m, according to the Brazilian standards (ABNT, 1989). 4.3.2 Efﬂuent weirs The design of the efﬂuent weirs is also an important item in the conception of sec- ondary sedimentation tanks to minimise the transportation of solids with the ﬁnal efﬂuent. This table 4.7 presents the maximum weir loading rate values for sedimentation tanks. For **small sedimentation tanks**, the weir loading rate is 5 m³/m·hour for average flow and 10 m³/m·hour for maximum flow. For **large sedimentation tanks**, the maximum flow weir loading rate is 15 m³/m·hour when measured **outside the upturn zone of the current**, and 10 m³/m·hour when measured **inside the upturn zone of the current**. No specific values are provided for average flow in large tanks. The weirs can be either continuous or, preferably, with V-notches (Fig- ure 4.9). The latter one is more recommended as it is less inﬂuenced by occasional differences in the ﬁxing level of the weirs. The required length of the weirs is calculated based on the weir loading rate (m3/hour per metre of weir), which corresponds to the ﬂow per unit length of the weir. The weir rate is associated with the liquid approaching velocity: high velocities could carry solids from the sludge blanket. Since the important factor is the approaching velocity, in V-notch weirs the ﬂow that goes through the openings is not inﬂuential, and the velocity is dictated by the inﬂuent ﬂow that approaches all the weir length. Metcalf and Eddy (1991) suggest the weir loading rate values listed in Table 4.7. WEF/ASCE (1992) suggest 5 m3/m·hour for small plants and 8 m3/m·hour for larger plants. In well-designed circular tanks, the perimeter of the tank usually meets the weir loading rate criteria. English experiences (Johnstone et al., 1979) indicated that single-faced weir launders (even if with higher loading rates) are preferable to double-faced weir launders (internal to the tank). In double-faced weir launders, the face closer to the external wall receives the rising liquid current parallel to the wall, carrying a larger quantity of solids. 4.3.3 Other design details The following comments can be made on circular and rectangular sedimenta- tion tanks provided with mechanised sludge removal (Metcalf and Eddy, 1991;",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 100,
      "heading": "Effluent weirs",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg101_chunk1",
    "text_to_embed": "closer to the external wall receives the rising liquid current parallel to the wall, carrying a larger quantity of solids. 4.3.3 Other design details The following comments can be made on circular and rectangular sedimenta- tion tanks provided with mechanised sludge removal (Metcalf and Eddy, 1991; WEF/ASCE, 1992): Rectangular sedimentation tanks: • The distribution of the inﬂuent ﬂow should be homogeneous, to avoid excessive horizontal velocities and hydraulic short circuits. • It is recommended that the length/depth ratio does not exceed the value of 10 to 15. • If a tank is wider than 6 m, multiple sludge collectors can be adopted to allow a width up to 24 m. • The sludge collecting mechanism should have a high capacity to avoid preferential routes of the liquid through the sludge. It should also be sturdy to remove and transport thicker sludges accumulated during interruptions in the operation. • The most common sludge removal mechanisms are: (a) scraper with trav- elling bridge (see Figure 4.2), (b) scraper with submerged chains, and (c) suction removers. The scraping mechanisms usually transport the sludge to a hopper in the inlet end of the tank. Circular sedimentation tank: • The most usual diameters range from 10 m to 40 m. • The diameter/sidewater depth ratio should not exceed the value of 10. • The sludge can be removed either by rotating scrapers that direct the sludge to a hopper at the centre of the tank or by suction mechanisms supported by rotating bridges. • The bottom of the tank should have a slope of approximately 1:12, in the case of sludge removal by scrapers, or be ﬂat, in the case of removal by suction. 4.4 DESIGN OF PRIMARY SEDIMENTATION TANKS Primary sedimentation tanks are used in conventional activated sludge plants. Their main function is to reduce the organic matter load to the biological treatment stage. The main design parameters are presented in Tables 4.8 and 4.9. Weir loading rates are not important in primary sedimentation tanks followed by activated sludge systems. The Brazilian standards for the design of wastewater treatment plants (ABNT, 1989) recommend the following points: General considerations: • A WWTP with a design maximum ﬂow higher than 250 L/s should have more than one primary sedimentation tank. • The sludge removal pipes should have a minimum diameter of 150 mm; the sludge gravity transport piping should have a minimum slope of 3%",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 101,
      "heading": "Other design details",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg102_chunk1",
    "text_to_embed": "Table 4.8 provides typical design parameters for primary sedimentation tanks used in activated sludge systems. For **primary settling followed by secondary treatment**, the average hydraulic loading rate (Qₐᵥₑᵣₐgₑ) ranges from 1.4–2.1 m³/m²·hour, with a typical value of 1.7, while the maximum hydraulic loading rate (Qₘₐₓ) ranges from 3.4–5.1 with a typical value of 4.3. Detention time ranges from 1.5–2.5 hours, typically 2.0 hours. For **primary settling with excess activated sludge return**, the average hydraulic loading rate is lower, ranging from 1.0–1.4 m³/m²·hour (typical 1.2), and maximum loading rate is 2.0–2.9 (typical 2.6), with the same detention time range of 1.5–2.5 hours (typical 2.0).Table 4.9 outlines design parameters for **rectangular and circular primary sedimentation tanks**. For rectangular tanks, depth ranges from 3.0–4.5 meters (typical 3.6), length from 15–90 meters (typical 24–40), and width from 3–24 meters (typical 5–10). For circular tanks, depth is also 3.0–4.5 meters (typical 3.6), diameter ranges from 3–60 meters (typical 12–45), and the bottom slope is 6–17% with a typical value of 8%.considerations: • A WWTP with a design maximum ﬂow higher than 250 L/s should have more than one primary sedimentation tank. • The sludge removal pipes should have a minimum diameter of 150 mm; the sludge gravity transport piping should have a minimum slope of 3% and the bottom sludge removal should be such that allows the observation and control of the sludge removed. • The sludge accumulation hopper should have walls with slopes equal to or higher than 1.5 vertical to 1.0 horizontal, with a bottom base with a minimum dimension of 0.60 m. Primary sedimentation tank with mechanised sludge removal: • The removal device should have a velocity equal to or lower than 20 mm/s in the case of rectangular sedimentation tanks, and a peripheral velocity equal to or lower than 40 mm/s in the case of circular sedimentation tanks. • The minimum sidewater depth should be equal to or higher than 2.0 m • For rectangular sedimentation tanks, the length/sidewater depth ratio should be equal to or greater than 4:1; the width/sidewater depth ratio should be equal to or greater than 2:1 and the length/width ratio should be equal to or greater than 2:1. • For rectangular sedimentation tanks, the horizontal ﬂow velocity should be equal to or lower than 50 mm/s; when receiving excess activated sludge, the velocity should be equal to or lower than 20 mm/s. ",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 102,
      "heading": "DESIGN OF PRIMARY SEDIMENTATION TANKS",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg103_chunk1",
    "text_to_embed": "and the length/width ratio should be equal to or greater than 2:1. • For rectangular sedimentation tanks, the horizontal ﬂow velocity should be equal to or lower than 50 mm/s; when receiving excess activated sludge, the velocity should be equal to or lower than 20 mm/s. Primary sedimentation tank without mechanised sludge removal (Dortmund-type tanks): • The minimum sidewater depth should be equal to or higher than 0.5 m. • The sedimentation tank can be either circular or square in plan, with a single conical or pyramidal sludge hopper, sludge discharge by gravity, wall slope equal to or greater than 1.5 vertical by 1.0 horizontal, and diameter or diagonal not exceeding 7.0 m. • The sedimentation tank can be rectangular in plan, fed by the smaller side, provided that the tank consists totally of square-based pyramidal hoppers, with sides lower than 5.0 m and with individual sludge discharges. • The minimum hydraulic load for sludge removal should be ﬁve times the head loss calculated for water, and not lower than 1.0 m.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 103,
      "heading": "DESIGN OF PRIMARY SEDIMENTATION TANKS",
      "timestamp": "2025-05-14T18:11:57.720646"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg104_chunk1",
    "text_to_embed": "Design example of an activated sludge system for organic matter removal 5.1 INTRODUCTION Design the biological stage of an activated sludge system to treat the wastewa- ter generated in the community. The treatment units should be designed for BOD removal, using the conventional activated sludge variant. The occurrence of nitri- ﬁcation should be taken into consideration, but the system should not be designed for biological nutrient (nitrogen and phosphorus) removal. The design should be made for the 20th year of operation. For that year, input data are as follows: • Population equivalent: 67,000 inhabitants • Inﬂuent ﬂow: average: 9,820 m3/d maximum: 19,212 m3/d minimum: 4,003 m3/d • Inﬂuent loads: BOD: 3, 350kg/d SS: 3, 720kg/d (per capita load of 60 gSS/ inhabitant·day) TKN: 496kg/d (per capita load of 8 gTKN/ inhabitant·day)",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 104,
      "heading": "Design example of an activated sludge system for organic matter removal",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg105_chunk1",
    "text_to_embed": "• Inﬂuent ﬂow: average: 9,820 m3/d maximum: 19,212 m3/d minimum: 4,003 m3/d • Inﬂuent loads: BOD: 3, 350kg/d SS: 3, 720kg/d (per capita load of 60 gSS/ inhabitant·day) TKN: 496kg/d (per capita load of 8 gTKN/ inhabitant·day) • Inﬂuent concentrations: BOD: 341mg/L SS: 379mg/L TKN: 51mg/L • Temperature of the liquid: average of the coldest month: 20 ◦C average of the warmest month: 25 ◦C • Altitude: 800 m • Desired characteristics for the efﬂuent: BOD: 20mg/L SS: 30mg/L 5.2 MODEL PARAMETERS AND COEFFICIENTS (a) Kinetic and stoichiometric parameters According to Table 3.2, the following values were adopted: Y = 0.6 gVSS/gBOD5 Kd = 0.08 d−1 (20 ◦C) θ = 1.07 (temperature correction for Kd) Ratio O2/SSb = 1.42 gO2 per g biodegradable VSS Ratio BODu/BOD5 = 1.46 (b) Relations between solids According to Table 3.2, the following values were adopted: Raw sewage: SSb/VSS = 0.60 VSS/SS = 0.80 Biological solids to be generated: SSb/SS = 0.80 VSS/SS = 0.90 After a time equal to the sludge age: VSS/SS = 0.77 (conventional activated sludge; system with solids in the raw sewage and with primary sedimentation tank) (initial estimate – see Table 2.6; exact value to be calculated later on): (c) Aeration coefﬁcients The following values can be adopted: Cs = 9.02 (clean water, 20 ◦C) α = 0.85",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 105,
      "heading": "MODEL PARAMETERS AND COEFFICIENTS",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg106_chunk1",
    "text_to_embed": "6; exact value to be calculated later on): (c) Aeration coefﬁcients The following values can be adopted: Cs = 9.02 (clean water, 20 ◦C) α = 0.85 β = 0.90 θ = 1.024 (for correction of KLa for the operating temperature) Speciﬁc gravity of air = 1.2 kg/m3 (20 ◦C, altitude = 0 m) Fraction of O2 in air (by weight) = 0.23 gO2/g air 5.3 DESIGN OF THE CONVENTIONAL ACTIVATED SLUDGE SYSTEM 5.3.1 Design parameters (a) Removal efﬁciencies assumed for the primary sedimentation tank BOD5 = 30% SS = 60% TKN = 20% (b) Reactor Fully aerobic reactor (without anoxic or anaerobic zones) θc = 6 days MLVSS = 3,000 mg/L R = 1.0 (return sludge ratio) (c) Aeration system Minimum DO (with Qmax): CL = 1.0 mg/L Average DO (with Qav): CL = 2.0 mg/L Mechanical aeration (low speed): OE (standard conditions) = 1.8 kgO2/kWh Diffused air (ﬁne bubbles): O2 transfer efﬁciency = 0.15 Efﬁciency of the motor and the blower η = 0.60 (d) Secondary sedimentation tank Limiting ﬂux (settleability ratios are between fair and poor) (see Table 4.2) Taking the arithmetic mean for the values of vo, K, m and n (Table 4.3) correspond- ing to fair and poor settleability, thus characterising settleability as fair–poor: vo = 7.40 m/hour K = 0.59 m3/kg m = 7.34 n = 0.71",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 106,
      "heading": "DESIGN OF THE CONVENTIONAL ACTIVATED SLUDGE SYSTEM",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg107_chunk1",
    "text_to_embed": "5.3.2 Efﬂuent loads and concentrations from the primary sedimentation tank (inﬂuent to the reactor) In the primary sedimentation tank, the main pollutants are removed according to the percentages given in Section 5.3.1.a. The efﬂuent loads and concentrations are: Efﬂuent = Inﬂuent·(100 −Efﬁciency) 100 Efﬂuent BOD = 3,350 kg/d·(100 −30)/100 = 2,345 kg/d = 341 mg/L·(100 −30)/100 = 239 mg/L Efﬂuent SS = 3,720 kg/d·(100 −60)/100 = 1,488 kg/d = 379 mg/L·(100 −60)/100 = 152 mg/L Efﬂuent TKN = 496 kg/d·(100 −20)/100 = 397 kg/d = 51 mg/L·(100 −20)/100 = 40 mg/L 5.3.3 Soluble BOD of the ﬁnal efﬂuent • Efﬂuent SS concentration: Xefﬂ= 30 mg/L (stated in the problem) • Efﬂuent VSS concentration: Xvefﬂ= (VSS/SS ratio with θc days)·Xeﬂ= 0.77 × 30 = 23 mgVSS/L • Correction of Kd for the temperature of the coldest month (20 ◦C): no correction because the temperature of the coldest month coincides with the standard temperature of 20 ◦C: Kd = 0.08 d−1 • Coefﬁcient fb (SSb/VSS ratio) (Equation 2.2): fb = fb / 1 + (1 −fb ′)· Kd ·θc = 0.80 / 1 + (1 −0.80) × 0.08 × 6 = 0.73 mgSSb/VSS • Concentration of biodegradable solids in the efﬂuent: Xbefﬂ= fb·Xvefﬂ= 0.73 × 23 = 17 mgSSb/L",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 107,
      "heading": "DESIGN OF THE CONVENTIONAL ACTIVATED SLUDGE SYSTEM",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg108_chunk1",
    "text_to_embed": "(Equation 2.2): fb = fb / 1 + (1 −fb ′)· Kd ·θc = 0.80 / 1 + (1 −0.80) × 0.08 × 6 = 0.73 mgSSb/VSS • Concentration of biodegradable solids in the efﬂuent: Xbefﬂ= fb·Xvefﬂ= 0.73 × 23 = 17 mgSSb/L • Particulate BOD5 in the efﬂuent (Section 2.6): BOD5part = (BODu/Xb)·Xbefﬂ (BODu/BOD5) = 1.42 × 17 mg/L 1.46 = 16 mg /L • Maximum soluble BOD to be obtained (Equation 2.10 rearranged): BOD5sol = BOD5tot −BOD5part = 20 −16 = 4 mg/L 5.3.4 Efﬁciency of the system in BOD removal E = (BODinﬂ−BODefﬂ) × 100/BODinﬂ In the system (primary sedimentation tank + biological stage): E = (341 −20) × 100/341 = 94.1% In the biological stage: E = (239 −20) × 100/239 = 91.6% 5.3.5 BOD5 load removed in the biological stage Sr = Qaverage × (BODtotinﬂ−BODsolefﬂ) Sr = Q·(So−S)/1,000 = 9,820× (239 −4)/1,000 = 2,308 kgBOD5/d 5.3.6 Distribution of the solids in the treatment The purpose of this section is to estimate the total production of solids (raw sewage + biological solids) and the ratio VSS/SS. Since this is a laborious task, this section can be replaced (for predominantly domestic sewage) by simpliﬁed estimates of the production of solids and the VSS/SS ratio (Section 2.19 and Ta- ble 2.6). Thus, in a more straightforward and simpliﬁed version of the example, the present section can be omitted, and the calculations in the following paragraph may be adopted. From Table 2.6, for a system with sedimentation tank, θc = 6 d, Y = 0.6 and Kd = 0.08 d−1: • VSS/SS = 0.76 • SS/Sr = 0.87 kgSS/kgBOD5 rem → Px = 0.87 kgSS/kgBOD × 2,308 kgBOD/d = 2,008 kgSS/d For a detailed calculation, the following steps should be followed.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 108,
      "heading": "DESIGN OF THE CONVENTIONAL ACTIVATED SLUDGE SYSTEM",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg109_chunk1",
    "text_to_embed": "d−1: • VSS/SS = 0.76 • SS/Sr = 0.87 kgSS/kgBOD5 rem → Px = 0.87 kgSS/kgBOD × 2,308 kgBOD/d = 2,008 kgSS/d For a detailed calculation, the following steps should be followed. (a) Inﬂuent solids to the reactor (efﬂuent from the primary sedimentation tank) • Total suspended solids: Px = 1,488 kgSS/d (Section 5.3.2) • Volatile suspended solids: Pxv = (VSS/SS ratio in the raw sewage)·Px = 0.8 × 1,488 = 1,190 kgVSS/d • Biodegradable volatile suspended solids (they are not added to the mass balance as they are already included in the inﬂuent BOD. They will be stabilised, causing the generation of biological solids – they are just used to compute Pxnb): Pxb = (SSb/VSS in the raw sewage)·Pxv = 0.60 × 1,190 = 714 kgSSb/d • Non-biodegradable volatile suspended solids: Pxnb = Pxv −Pxb = 1,190 −714 = 476 kgSSnb/d • Inorganic suspended solids (non-volatile): Pxi = Px −Pxv = 1,488 −1,190 = 298 kgSSi/d (b) Biological solids generated in the reactor • Volatile suspended solids produced: Produced Pxv = Y·Sr = 0.6 × 2,308 kgBOD5/d = 1,385 kgVSS/d • Total suspended solids produced: Produced Px = Pxv/(VSS/SS ratio in the generation of solids) = 1,385/0.9 = 1,539 kgSS/d • Inorganic suspended solids produced: Produced Pxi = Produced Px −Produced Pxv = 1,539 −1,385 = 154 kgSSi/d • Biodegradable suspended solids produced: Produced Pxb = fb·produced Pxv = 0.73 × 1,385 = 1,011 kgSSb/d",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 109,
      "heading": "DESIGN OF THE CONVENTIONAL ACTIVATED SLUDGE SYSTEM",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg110_chunk1",
    "text_to_embed": "539 kgSS/d • Inorganic suspended solids produced: Produced Pxi = Produced Px −Produced Pxv = 1,539 −1,385 = 154 kgSSi/d • Biodegradable suspended solids produced: Produced Pxb = fb·produced Pxv = 0.73 × 1,385 = 1,011 kgSSb/d • Non-biodegradable suspended solids produced: Produced Pxnb = Produced Pxv −Produced Pxb = 1,385 −1,011 = 374 kgSSnb/d • Biodegradable suspended solids destroyed in the endogenous respiration: Destroyed Pxb = Produced Pxb·(Kd·θc)/(1 + fb·Kd·θc) = 1,011 × (0.08 × 6)/(1 + 0.73 × 0.08 × 6) = 359 kgSSb/d • Remaining biodegradable suspended solids (net production): Net Pxb = Produced Pxb −Destroyed Pxb = 1,011 −359 = 652 kgSSb/d • Remaining volatile suspended solids (net production): Net Pxv = Net Pxb + Produced Pxnb = 652 + 374 = 1,026 kgVSS/d (c) Summary of the reactor Total production = Input from the inﬂuent sewage + Production of biological solids in the reactor • Inorganic suspended solids: Pxi = 298 + 154 = 452 kgSSi/d • Non-biodegradable suspended solids: Pxnb = 476 + 374 = 850 kgSSnb/d • Biodegradable suspended solids: Pxb = 0 + 652 = 652 kgSSb/d • Volatile suspended solids: Pxv = Pxnb + Pxb = 850 + 652 = 1,502 kgVSS/d • Total suspended solids: Px = Pxv + Pxi = 1,502 + 452 = 1,954 kgSS/d • Resultant VSS/SS ratio: VSS/SS = 1, 502/1, 954 = 0.77 (This value matches with the initially adopted value – see Section 5.2.b. If it had been substantially different, the initial value should be altered, and the calculations re-done) • Ratio SS produced by BOD5 removed: SS/Sr = 1,954/2,308 = 0.85 kgSS/kgBOD5 rem (a value very close to the value of Section 2.19, Table 2.6) The signiﬁcant contribution represented by the solids of the raw sewage can be observed. To design the sludge treatment stage, the solids removed from the",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 110,
      "heading": "DESIGN OF THE CONVENTIONAL ACTIVATED SLUDGE SYSTEM",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg111_chunk1",
    "text_to_embed": "Section 2.19, Table 2.6) The signiﬁcant contribution represented by the solids of the raw sewage can be observed. To design the sludge treatment stage, the solids removed from the primary sedimentation tank (primary sludge) should be added to these values calculated for the solids produced in the reactor (secondary sludge). 5.3.7 Reactor volume According to Equation 2.4 (Sr is the BOD load removed – see Section 2.4): V = Y·θc·Sr Xv.(1 + fb·Kd·θc) = 0.6 × 6 × 2,308 × 1,000 3,000 × (1 + 0.73 × 0.08 × 6) = 2,051 m3 Number of reactors to be used: 2 Volume of each reactor: V1 = 2,051/2 = 1,026 m3 Depth: 4.0 m Area required: 1,026/4.0 = 257 m2 Dimensions: length L = 32.0 m; width B = 8.0 m The ratio L/B = 32.0/8.0 = 4 allows, in this example, the symmetrical allocation of four aerators. Reactors with a different number of aerators should have different ratios. • Hydraulic detention time: t = V/Q = 2,051/9,820 = 0.21 d = 5.0 hours • Substrate utilisation rate U: U = Sr Xv × V = 2,308 × 1,000 3,000 × 2,051 = 0.38 kgBOD5/kgMLVSS·d • F/M ratio: F/M = Inﬂuent BOD load to the reactor Xv·V = 2,345 × 1,000 3,000 × 2,051 = 0.38 kgBOD5/kgMLVSS·d 5.3.8 Excess sludge removal Total SS produced (inﬂuent + produced in the reactor) (see Section 5.3.6.c) = 1,954 kgSS/d SS leaving with the ﬁnal efﬂuent = Q·SSefﬂuent/1,000 = 9,820 × 30/1,000 = 295 kgSS/d SS to be removed from the system = total SS −SS efﬂuent = 1,954 −295 = 1,659 kgSS/d (a) Option: direct removal from the reactor Concentration: MLSS = MLVSS/(VSS/SS) = 3,000/0.77 = 3,896 mg/L Volume to be removed per day: Qex = load/concentration = 1,659 × 1,000/3, 896 = 426 m3/d",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 111,
      "heading": "DESIGN OF THE CONVENTIONAL ACTIVATED SLUDGE SYSTEM",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg112_chunk1",
    "text_to_embed": "= 1,954 −295 = 1,659 kgSS/d (a) Option: direct removal from the reactor Concentration: MLSS = MLVSS/(VSS/SS) = 3,000/0.77 = 3,896 mg/L Volume to be removed per day: Qex = load/concentration = 1,659 × 1,000/3, 896 = 426 m3/d (b) Option: removal from the sludge return line Concentration: RASS = MLSS. (1 + 1/R) = 3,896 × (1 + 1/1) = 7,792 mg/L Volume to be removed per day: Qex = load/concentration = 1,659 × 1,000/ 7,792 = 213 m3/d Note that, with the return sludge ratio of R = 1, the excess sludge ﬂow is double and the SS concentration is half, when the sludge is directly removed from the reactor, compared with the removal from the return sludge line. The solids load to be removed is, naturally, the same. 5.3.9 Oxygen requirements (a) O2 requirements in the ﬁeld See equations in Section 2.16. a′ = (BODu/BOD5) − (BODu/Xb)·Y = 1.46 −1.42 × 0.6 = 0.608 kgO2/ kgBOD5 b′ = (BODu/Xb)·fb·Kd = 1.42 × 0.73 × 0.08 = 0.083 kgO2/kgVSS Demand for synthesis: a′·Sr = 0.608 × 2,308 = 1,403 kgO2/d Demand for endogenous respiration: b′·Xv·V = 0.083 × 3,000 × 2,051/1,000 = 511 kgO2/d Demand for nitriﬁcation: 1,344 kgO2/d (see Item ‘b’ below – nitriﬁcation) Saving with denitriﬁcation: 0 kgO2/d (there is no intentional denitriﬁcation in the reactor) • OR average: total demand (for Qav) = 1,403 + 511 + 1, 344 −0 = 3,258 kgO2/d • Total demand (for Qmax): OTRﬁeld = (Qmax/Qav)·ORav = (19,212/ 9,820) × 3,258 = 1.96 × 3,258 = 6,374 kgO2/d Demand to be satisﬁed in the ﬁeld: total demand for Qmax Average, O2 required per kgBOD5 removed: (1,403 + 511)/2,308 = 0.83 kgO2/ kgBOD5 (very similar to the value shown in Table 2.6) OTR/inﬂuent BOD to reactor ratio = 6,374/2,345 = 2.72 kgO2/kgBOD5 (b) Nitriﬁcation Assume 100% efﬁciency in the nitriﬁcation. Ammonia fraction in the excess sludge: 0.1 kgTKN/kgVSS (assumed) Inﬂuent TKN load to the reactor (Section 5.3.2): 397 kgTKN/d TKN load in the excess sludge: 0.1.Pxv net = 0.1 × 1,026 = 103 kgTKN/d (see Section 5.3.6.b) TKN load to be oxidised = inﬂuent TKN load – excess sludge TKN load = 397 −103 = 294 kgTKN/d Stoichiometric O2 demand ratio for nitriﬁcation: 4.57 kgO2/kgTKN",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 112,
      "heading": "DESIGN OF THE CONVENTIONAL ACTIVATED SLUDGE SYSTEM",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg113_chunk1",
    "text_to_embed": "d (see Section 5.3.6.b) TKN load to be oxidised = inﬂuent TKN load – excess sludge TKN load = 397 −103 = 294 kgTKN/d Stoichiometric O2 demand ratio for nitriﬁcation: 4.57 kgO2/kgTKN O2 demand for nitriﬁcation: 4.57 ×294 = 1, 344 kgO2/d (this value is included in Item ‘a’ above) Chapters 6 and 7 provide a more detailed calculation for the estimation of the oxidised TKN load, which should be preferably adopted. The example in Chapter 7 shows the calculation for nitriﬁcation, according to this method. (c) Correction for standard conditions DO saturation concentration as a function of the temperature: Cs = 14.652 −0.41022 × T + 0.007991 × T2 −0.000077774 × T3 Cs in the coldest month (20 ◦C): Cs = 9.02 mg/L Cs in the warmest month (25 ◦C): Cs = 8.18 mg/L • Standard oxygen transfer rate (SOTR or OTRstandard) required in the coldest month (see Section 5.2.c for parameters): OTRstandard = OTRﬁeld β ·fH·Cs−CL Cs(20 ◦C) ·α·θT−20 = 6,374 0.9×0.92×9.02−1.0 9.02 × 0.85 × 1.02420−20 = 6,374 0.610 = 10,449 kgO2/d fH = correction factor of Cs for the altitude (= 1 −altitude/9,450) = 1 −800/9,450 = 0.92 CL = oxygen concentration to be maintained in the reactor = 1.0 mg/L Cs(20 ◦C) = oxygen saturation concentration in clean water, under stan- dard conditions: 9.02 mg/L T = temperature of the liquid = 20 ◦C • Standard oxygen transfer rate (SOTR or OTRstandard) required in the warmest month: OTRstandard = OTRﬁeld β .fH.Cs−CL Cs(20 ◦C) .α.θT−20 = 6.374 0.9×0.92×8.18−1.0 9.02 × 0.85 × 1.02425−20 = 6,374 0.613 = 10,398 kgO2/d From the values for the coldest month (10,449 kgO2/d) and the warmest month (10,398 kgO2/d), the larger should be chosen. Thus: OTRstandard = 10,449 kgO2/d = 435 kgO2/hour",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 113,
      "heading": "DESIGN OF THE CONVENTIONAL ACTIVATED SLUDGE SYSTEM",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg114_chunk1",
    "text_to_embed": "114 Activated sludge and aerobic bioﬁlm reactors 5.3.10 Alternative: mechanical aeration (a) Required power Oxygenation efﬁciency under standard conditions (low speed, ﬁxed vertical shaft mechanical aerators): OE = 1.8 kgO2/kWh Required power: OTRstandard/OEstandard = 435/1.8 = 242 kW (323 HP) Number of aerators for each reactor: 4 Total number of aerators: 2 ×4 = 8 Power required for each aerator: 323/8 = 40.4 HP. Use eight aerators of 50 HP each Total installed power: 8 ×50 = 400 HP (294 kW) Power level = Power (kW)·1,000/V = 294 × 1,000/2,051 = 143 W/m3 (power level installed, but not necessarily used) Resultant OTRstandard = Power × OE = 294 × 1.8 = 529 kgO2/hour (12,696 kgO2/d) (b) Resultant DO concentration By rearranging the OTRstandard and making CL explicit, the DO concentration in the tank is obtained, for the values of OTRﬁeld and the resultant OTRstandard. This calculation is done because the supplied aeration capacity is slightly higher than that required, since more power was provided for the aerators (294 kW) compared with the value required (242 kW). • Concentration of DO during Qav (average ﬂow) Warmest month: CL = β·fH·Cs −   OTRﬁeld OTRstandard · Cs20 α·θT−20   = 0.9 × 0.92 × 8.18 −   3,258 12,696· 9.02 0.85 × 1.024(25−20)   = 4.35 mgO2/L Coldest month: CL = β·fH·Cs −   OTRﬁeld OTRstandard · Cs20 α·θT−20   = 0.9 × 0.92 × 9.02 −   3,258 12,696· 9.02 0.85 × 1.024(20−20)   = 4.75 mgO2/L To save energy, lower DO concentrations than this can be reached, if the aeration capacity is reduced by turning off the aerators or lowering the",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 114,
      "heading": "DESIGN OF THE CONVENTIONAL ACTIVATED SLUDGE SYSTEM",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg115_chunk1",
    "text_to_embed": "9 × 0.92 × 9.02 −   3,258 12,696· 9.02 0.85 × 1.024(20−20)   = 4.75 mgO2/L To save energy, lower DO concentrations than this can be reached, if the aeration capacity is reduced by turning off the aerators or lowering the aerator submergence or speed. Reducing the oxygenation capacity can maintainDOinthedesirablerangeofaround2.0mg/L(seeSection5.3.1.c). • Concentration of DO during Qmax (maximum ﬂow) Warmest month: CL = β·fH·Cs −   OTRﬁeld OTRstandard · Cs20 α·θT−20   = 0.9 × 0.92 × 8.18 −   6,374 12,696· 9.02 0.85 × 1.024(25−20)   = 2.04 mgO2/L Coldest month: CL = β·fH·Cs −   OTRﬁeld OTRstandard · Cs20 α·θT−20   = 0.9 × 0.92 × 9.02 −   6,374 12,696· 9.02 0.85 × 1.024(20−20)   = 2.14 mgO2/L These DO values for Qmax are higher than the minimum allowable design value of 1.0 mg/L (Section 5.3.1.c), since the installed power is higher than that required. If the aerators had been adopted with a power identical to that required, the pre- ceding calculations would have led to a DO concentration in the warmest month (in the present case, the most critical month) equal to 1.0 mg/L. 5.3.11 Alternative: aeration by diffused air • Theoretical amount of air required in the ﬁeld: Rair theoretical = OTRstandard speciﬁc gravity air (20 ◦C, altit.0 m) × fraction O2 air (by weight) = 10,449 kgO2/d 1.2 kg/m3×0.23 gO2/g air = 37.859 m3air/d • Actual amount of air required (including O2 transfer efﬁciency): For an efﬁciency of 15% (see Section 5.3.1.c): Rair actual = Rair theoretical/efﬁciency = 37,859/0.15 = 252,393 m3 air/d",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 115,
      "heading": "DESIGN OF THE CONVENTIONAL ACTIVATED SLUDGE SYSTEM",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg116_chunk1",
    "text_to_embed": "of air required (including O2 transfer efﬁciency): For an efﬁciency of 15% (see Section 5.3.1.c): Rair actual = Rair theoretical/efﬁciency = 37,859/0.15 = 252,393 m3 air/d • Quantity of air to be used (with safety factor): Apply a safety factor. Metcalf and Eddy (1991) suggest a value of 2 for sizing the blowers. Since the current calculation has already been made computing the oxygen demand for maximum ﬂow, a lower value of the safety factor could be adopted (say, 1.5). Adopted Rair = actual Rair × safety factor = 252,393 × 1.5 = 378,590 m3 air/d (= 265 m3 air/min) (= 4.4 m3/s) • Energy requirements: Assume that the head loss in the air piping ( H) is 0.4 m. In a real design, the head loss  H should be calculated along the air distribution system. P = Qg·ρ·g·(di +  H) η = 4.4 × 1,000 × 9.81 × (4.0 + 0.4) 0.60 = 316, 536 W = 317 kW = 431 HP • Resultant oxygenation efﬁciency: EO = OTRstandard × Safety factor P = 435 kgO2/h × 1.5 317 kW = 2.06 kgO2/kW·hour • Resultant DO concentrations: Follow the methodology used in 5.3.10.b. Note: In the diffused air alternative, a larger depth can be adopted for the reactor (5 to 6 m), thus optimising the transfer of oxygen and reducing the area required. 5.3.12 Area required for the secondary sedimentation tank Use equations presented in Chapter 4. (a) Input data Q = 9,820 m3/d = 409 m3/hour Qmax = 19,212 m3/d = 801 m3/hour Qr = 9,820 m3/d = 409 m3/hour MLSS = 3896 mg/L = 3.896 kg/m3 (b) Surface area required based on the simpliﬁed limiting ﬂux theory The relevant coefﬁcients, for fair–poor settleability, are (see Section 5.3.2·d): vo = 7.40 m/hour; K = 0.59 m3/kg; m = 7.34; n = 0.71",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 116,
      "heading": "DESIGN OF THE CONVENTIONAL ACTIVATED SLUDGE SYSTEM",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg117_chunk1",
    "text_to_embed": "kg/m3 (b) Surface area required based on the simpliﬁed limiting ﬂux theory The relevant coefﬁcients, for fair–poor settleability, are (see Section 5.3.2·d): vo = 7.40 m/hour; K = 0.59 m3/kg; m = 7.34; n = 0.71 Q/A for the clariﬁcation criteria: Q/A = vo·e−K·C = 7.40·e−0.59×3.896 = 0.743 m/hour Q/A for the thickening criteria: Q/A = m·   R·vo·e(−K·Co) n (R + 1)·Co = 7.34·   1.0 × 7.40·e(−0.59×3.896) 0.71 (1.0 + 1) × 3.896 = 0.763 m/hour Using the smallest of the Q/A values (0.743 m/hour for clariﬁcation and 0.763 m/hour for thickening) and knowing that Q = 409 m3/hour: A = 409/0.743 = 550 m2 5.3.13 Alternative: circular secondary sedimentation tanks (a) Diameter Number of sedimentation tanks to be used: 2 Area required for each sedimentation tank: 550/2 = 275 m2 Diameter: D =   4A π =   4 × 275 3.14 = 18.7 m Adopt 19.0 m. Resultant area of each sedimentation tank: A = π·D2/4 = 3.14 × 19.02/4 = 283 m2 Total resultant area: 2 × 283 = 566 m2 (b) Resultant loading rates • Resultant hydraulic loading rate with Qav: HLR = Q/A = 409/566 = 0.72 m3/m2·hour • Resultant hydraulic loading rate with Qmax: HLR = Qmax/A = 801/566 = 1.42 m3/m2·hour • Resultant solids loading rate with Qav: SLR = (Q+Qr)·X/A = (409 + 409) × 3.896/566 = 5.6 kgSS/m2·hour • Resultant solids loading rate with Qmax: SLR = (Qmax+Qr)·X/A = (801 + 409) × 3.896/566 = 8.3 kgSS/m2·hour All the loading rates are within typical ranges reported by Metcalf and Eddy (1991) and WEF/ASCE (1992) (see Table 4.1). (c) Other dimensions Sidewater depth (cylindrical part of the tank): H = 3.5 m (adopted)",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 117,
      "heading": "DESIGN OF THE CONVENTIONAL ACTIVATED SLUDGE SYSTEM",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg118_chunk1",
    "text_to_embed": "m2·hour All the loading rates are within typical ranges reported by Metcalf and Eddy (1991) and WEF/ASCE (1992) (see Table 4.1). (c) Other dimensions Sidewater depth (cylindrical part of the tank): H = 3.5 m (adopted) Bottom slope: 8% (= 1/12 vertical/horizontal) Depth of the conical part of the tank: Hcone = (D/2)·(slope/100) = (19.0/2) × (8/100) = 0.76 m Volume of each sedimentation tank: V = A·(H + Hcone/3) = 283 × (3.5 + 0.76/3) = 1,064 m2 Total volume of the sedimentation tanks: 2 ×1,064 = 2,128 m3 (d) Hydraulic detention time For average ﬂow + recirculation: t = V/(Q + Qr) = 2,128/(409 + 409) = 2.6 hours For maximum ﬂow + recirculation: t = V/(Qmax + Qr) = 2,128/(801 + 409) = 1.7 hours (e) Efﬂuent weir Available weir length (for each sedimentation tank; assume that the crest of the weir is 0.5 m from the side wall, into the sedimentation tank): Lweir = π·(D −2·distance) = 3.14 × (19.0 −2 × 0.5) = 56.5 m Resultant weir loading rate in each of the 2 sedimentation tanks: For inﬂuent Qav: Weir rate = (Q/2)/Lweir = (409/2)/56.5 = 3.6 m3/m·hour For inﬂuent Qmax: Weir rate = (Qmax/2)/Lweir = (801/2)/56.5 = 7.1 m3/m·hour These rates are within recommended values (Table 4.7) 5.3.14 Alternative: rectangular secondary sedimentation tanks Number of sedimentation tanks: 4 Area required for each sedimentation tank: 550/4 = 138 m2 Dimensions: Depth: H = 4.0 m Length: L = 20.0 m Width: B = 6.9 m Other calculations: similar approach to the circular sedimentation tanks 5.3.15 Primary sedimentation tanks The primary sedimentation tanks can be designed based on the loading rates and criteria presented in Section 4.4. The sizing of the tanks is similar to that presented in the current example (Sections 5.3.13 and 5.3.14).",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 118,
      "heading": "DESIGN OF THE CONVENTIONAL ACTIVATED SLUDGE SYSTEM",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg119_chunk1",
    "text_to_embed": "5.4 SUMMARY OF THE DESIGN The characteristics of the influent are detailed for both raw sewage and settled sewage (effluent from primary sedimentation tanks and influent to the biological stage). For raw sewage, the flow in cubic meters per day averages 9,820, with a maximum of 19,212 and a minimum of 4,003; in liters per second, the average flow is 114, with a maximum of 222 and a minimum of 46. The average concentrations in milligrams per liter are 341 for BOD₅, 51 for TKN, and 379 for SS. Corresponding average loads in kilograms per day are 3,350 for BOD₅, 496 for TKN, and 3,720 for SS. For settled sewage, the average concentrations in milligrams per liter are 239 for BOD₅, 40 for TKN, and 152 for SS, while the average loads in kilograms per day are 2,345 for BOD₅, 397 for TKN, and 1,488 for SS. The biological reactors, which use mechanical aeration, have a sludge age of 6 days, with an adopted MLVSS of 3,000 mg/L and a resultant MLSS of 3,896 mg/L. The total reactor volume is 2,051 m³, distributed across 2 reactors, each measuring 32.0 meters in length, 8.0 meters in width, and 4.0 meters in depth. The average detention time is 5.0 hours, and the return sludge ratio is 1.0. Oxygen requirements include 3,258 kgO₂/day for average flow (Qₐᵥ), 6,374 kgO₂/day for maximum flow (Qₘₐₓ), and a standard requirement of 10,449 kgO₂/day, with an oxygenation efficiency of 1.8 kgO₂/kWh. The system requires 323 HP, distributed over 8 aerators, each rated at 50 HP, totaling 400 HP installed power. For excess sludge, removal from the reactor involves a flow of 426 m³/day, a load of 1,659 kgTSS/day, and a concentration of 3,896 mgTSS/L; from the return sludge line, the flow is 213 m³/day with the same load of 1,659 kgTSS/day, but a higher concentration of 7,792 mgTSS/L. Finally, the estimated concentrations in the final effluent are 20 mg/L for BOD₅ and 30 mg/L for SS.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 119,
      "heading": "SUMMARY OF THE DESIGN",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg120_chunk1",
    "text_to_embed": "The secondary sedimentation tanks, designed as circular sedimentation tanks, consist of 2 units, each with a diameter of 19.0 meters, a sidewater depth of 3.5 meters, a conical part depth of 0.76 meters, and a bottom slope of 8% (vertical/horizontal), resulting in a total volume of 2,128 m³. The detention times are 2.6 hours for average flow plus return flow (Qₐᵥ + Qᵣ) and 1.7 hours for maximum flow plus return flow (Qₘₐₓ + Qᵣ). The resultant average loading rates are a hydraulic loading rate of 0.7 m³/m²·hour, a solids loading rate of 5.6 kg/m²·hour, and a weir loading rate of 3.6 m³/m·hour.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 120,
      "heading": "SUMMARY OF THE DESIGN",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg121_chunk1",
    "text_to_embed": "Principles of biological nutrient removal 6.1 INTRODUCTION Biological nutrient removal (BNR) is a topic that is proving increasingly important in the design of activated sludge systems. The nutrients of interest, in this case, are nitrogen and phosphorus. In many regions, BNR is being used in a systematic way in new projects, and existing treatment plants are being converted to enable the occurrence of BNR. Naturally, the need or desirability to have nitrogen and phosphorus removal depends on a broader view of the treatment objectives and the ﬁnal efﬂuent and receiving-body water quality. In sensitive bodies, such as lakes, reservoirs and estuaries subject to eutrophication problems, BNR assumes a great importance. The discharge and water-body standards can inﬂuence the decision on whether nutrient removal is needed and to what degree it should be performed. The European Community’s guidelines (CEC, 1991) for discharge into sensitive water bodies, that is, subject to eutrophication, establish the following limits: Total phosphorus: • populations between 10,000 and 100,000 inhabitants: concentration of less than 2 mg/L or minimum removal of 80% ",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 121,
      "heading": "Principles of biological nutrient removal",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg122_chunk1",
    "text_to_embed": "1991) for discharge into sensitive water bodies, that is, subject to eutrophication, establish the following limits: Total phosphorus: • populations between 10,000 and 100,000 inhabitants: concentration of less than 2 mg/L or minimum removal of 80%  • populations above 100,000 inhabitants: concentration of less than 1 mg/L or minimum removal of 80% Total nitrogen: • populations between 10,000 and 100,000 inhabitants: concentration of less than 15 mg/L or minimum removal of 70–80% • population above 100,000 inhabitants: concentration of less than 10 mg/L or minimum removal of 70–80% When analysing the desirability of incorporating BNR, following a trend ob- served in more developed countries, a scale of priorities should always be kept in mind. Many of the developed countries have already solved most of the prob- lems of carbonaceous matter (BOD and COD) in their efﬂuents and now need to move to a second stage of priorities, which concerns BNR. In developing coun- tries, there is still the need to solve the basic problems of carbonaceous matter and pathogenic organisms, obviously without losing the perspective of applying, whenever necessary, nutrient removal. Besides the aspects of the receiving body, the inclusion of intentional nutrient removal can lead to an improvement in the operation of the WWTP. In the case of nitrogen removal, there are savings on oxygen and alkalinity, besides the re- duction of the possibility of having rising sludge in the secondary sedimentation tanks. This chapter focuses on the basic principles of the following topics associated with biological nutrient removal: • nitriﬁcation (oxidation of ammonia to nitrite and then to nitrate) • denitriﬁcation (conversion of nitrate into gaseous nitrogen) • phosphorus removal (biological phosphorus removal) It should be stressed that nitriﬁcation does not result in the removal of nitrogen, but only in a conversion in its form from ammonia to nitrate. Thus, nitriﬁcation should be understood as removal of ammonia, but not of nitrogen. Nitriﬁcation takes place almost systematically in activated sludge plants operating in warm- climate conditions. Thus, the design should take its occurrence into consideration, mainly in the estimation of the oxygen requirements. The design example presented in Chapter 5 was based on this assumption. In the main conversion route of N, for denitriﬁcation to occur, it is necessary that nitriﬁcation occurs ﬁrst (there are other routes not covered in this book). The accumulated knowledge and operational experience in this area is already high,andthedesignscanbemadewithasatisfactorydegreeofreliability.Presently, research efforts are made mainly to understand the interaction among the various microorganisms involved and how they affect plant operation (e.g., sedimentation), as well as to produce reliable mathematical models for the process,",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 122,
      "heading": "Principles of biological nutrient removal",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg122_chunk2",
    "text_to_embed": "not covered in this book). The accumulated knowledge and operational experience in this area is already high,andthedesignscanbemadewithasatisfactorydegreeofreliability.Presently, research efforts are made mainly to understand the interaction among the various microorganisms involved and how they affect plant operation (e.g., sedimentation), as well as to produce reliable mathematical models for the process, mainly in the case of phosphorus. The design of BNR systems is dealt with in Chapter 7. It should be noted that the aim of this chapter is only to introduce the main aspects of BNR, and not to discuss it thoroughly, because of the wide amplitude of the theme. The",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 122,
      "heading": "Principles of biological nutrient removal",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg123_chunk1",
    "text_to_embed": "The design of BNR systems is dealt with in Chapter 7. It should be noted that the aim of this chapter is only to introduce the main aspects of BNR, and not to discuss it thoroughly, because of the wide amplitude of the theme. The books by Barnes and Bliss (1983), WRC (1984), Sedlak (1991), Randall et al. (1992), EPA (1987b, 1993) and Orhon and Artan (1994) and the reports by the International Water Association (IAWPRC, 1987; IAWQ, 1995, IWA, 2000) are excellent and speciﬁc literature on biological nutrient removal. 6.2 NITROGEN IN RAW SEWAGE AND MAIN TRANSFORMATIONS IN THE TREATMENT PROCESS The nitrogen present in raw sewage, as well as the processes that occur in interaction with the biomass, can be characterised as illustrated in Figure 6.1. Figure 6.1. (a) Characterisation of the nitrogenous matter • The inorganic nitrogenous matter is represented by ammonia, both in a free (NH3) and in an ionised form (NH4+). In reality, ammonia is present in the inﬂuent wastewater due to the fact that hydrolysis and ammoniﬁca- tion ",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 123,
      "heading": "NITROGEN IN RAW SEWAGE AND MAIN TRANSFORMATIONS IN THE TREATMENT PROCESS",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg124_chunk1",
    "text_to_embed": "(a) Characterisation of the nitrogenous matter • The inorganic nitrogenous matter is represented by ammonia, both in a free (NH3) and in an ionised form (NH4+). In reality, ammonia is present in the inﬂuent wastewater due to the fact that hydrolysis and ammoniﬁca- tion reactions begin in the collection and interception sewerage system, as described below. Ammonia is used by the heterotrophic and autotrophic bacteria. • The organic nitrogenous matter is also divided, in a similar way to the carbonaceous matter, into two fractions in terms of its biodegradability: (a) inert and (b) biodegradable. • Inert. The inert fraction is divided into two fractions, based on its physical state: • Soluble. This fraction is usually negligible and can be disregarded. • Particulate. This fraction is associated with the non-biodegradable carbonaceous organic matter, involved in the biomass and removed with the excess sludge. • Biodegradable. The biodegradable fraction can be subdivided into the following components: • Rapidly biodegradable. The quickly biodegradable nitrogenous organic matter is found in a soluble form, and is converted by heterotrophic bacteria into ammonia, through the process of ammoniﬁcation. • Slowly biodegradable. The slowly biodegradable nitrogenous organic matter is found in a particulate form, being converted into a soluble form (quickly biodegradable) through hydrolysis. This hydrolysis takes place in parallel with the hydrolysis of the carbonaceous matter. (b) Characterisation of the biomass The active biomass is responsible for the biological degradation. In terms of the carbon source, the biomass can be divided into (a) heterotrophic and (b) autotrophic: • Heterotrophic active biomass. The source of carbon of the heterotrophic organisms is the carbonaceous organic matter. The heterotrophic biomass uses the rapidly biodegradable soluble carbonaceous matter. Part of the en- ergy associated with the molecules is incorporated into the biomass, while the rest is used to supply the energy for synthesis. In aerobic treatment, the growth of the heterotrophic biomass occurs in aerobic (use of oxygen as electron acceptors) or anoxic (absence of oxygen, with the use of nitrate as electron acceptors) conditions. This growth is very low in anaerobic conditions (absence of oxygen and nitrate). Heterotrophic bacteria use the nitrogen in the form of ammonia for synthesis (in aerobic and anoxic con- ditions) and the nitrogen in the form of nitrate as an electron acceptor",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 124,
      "heading": "NITROGEN IN RAW SEWAGE AND MAIN TRANSFORMATIONS IN THE TREATMENT PROCESS",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg125_chunk1",
    "text_to_embed": "This growth is very low in anaerobic conditions (absence of oxygen and nitrate). Heterotrophic bacteria use the nitrogen in the form of ammonia for synthesis (in aerobic and anoxic con- ditions) and the nitrogen in the form of nitrate as an electron acceptor (in anoxic conditions). The decay of the heterotrophic biomass also gen- erates, besides the inert residue, carbonaceous and nitrogenous matter of slow degradation. This material needs to subsequently undergo a hydroly- sis process to become a rapidly biodegradable matter, which can be used again by the heterotrophic and autotrophic biomass. • Autotrophic active biomass. The source of carbon for the autotrophic or- ganisms is carbon dioxide. The autotrophic biomass uses ammonia as an energy source (they are chemoautotrophic organisms, that is, that use in- organic material as an energy source). Under aerobic conditions, these bacteria use ammonia in the nitriﬁcation process, in which ammonia is converted into nitrite and subsequently into nitrate. Similar to that for the heterotrophic organisms, the decay of the autotrophic biomass also gen- erates, besides the inert residue, carbonaceous and nitrogenous matter of slow degradation. This material needs to subsequently undergo a hydroly- sis process to become a rapidly biodegradable material, which can be used again by the heterotrophic and autotrophic biomass. The inert residue is formed by the decay of the biomass involved in the waste- water treatment. Biomass decay can occur by the action of several mechanisms, which include endogenous metabolism, death, predation and others. As a result, products of slow degradation are generated, as well as particulate products, which are inert to biological attack. As mentioned, the microorganisms involved in the nitriﬁcation process are chemoautotrophs, for which carbon dioxide is the main source of carbon, and en- ergy is obtained through the oxidation of an inorganic substrate, such as ammonia, into mineralised forms. The transformation of ammonia into nitrites is accomplished by bacte- ria, such as those from the genus Nitrosomonas, according to the following reaction: 2NH4 +-N + 3O2 Nitrosomonas −−−−−−−−→2NO2 −-N + 4H+ + 2H2O + Energy (6.1) The oxidation of nitrites into nitrates occurs by the action of bacteria, such as those from the genus Nitrobacter, expressed by: 2NO2 −-N + O2 Nitrobacter −−−−−→2NO3 −-N + Energy (6.2) The overall nitriﬁcation reaction is the sum of Equations 6.1 and 6.2: NH4 +-N + 2O2 −→NO3 −-N + 2H+ + H2O + Energy (6.3)",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 125,
      "heading": "NITROGEN IN RAW SEWAGE AND MAIN TRANSFORMATIONS IN THE TREATMENT PROCESS",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg126_chunk1",
    "text_to_embed": "action of bacteria, such as those from the genus Nitrobacter, expressed by: 2NO2 −-N + O2 Nitrobacter −−−−−→2NO3 −-N + Energy (6.2) The overall nitriﬁcation reaction is the sum of Equations 6.1 and 6.2: NH4 +-N + 2O2 −→NO3 −-N + 2H+ + H2O + Energy (6.3) In reactions 6.1 and 6.2 (as well as in the overall reaction 6.3), the following points should be noted: • consumption of oxygen. This consumption is generally referred to as ni- trogenous demand • release of H+, consuming the alkalinity of the medium and possibly reduc- ing the pH The energy liberated in these reactions is used by the nitrifying microorganisms in the synthesis of organic compounds from inorganic carbon sources, such as carbon dioxide, bicarbonate and carbonate. Therefore, nitriﬁcation is intimately associated with the growth of nitrifying bacteria (Barnes and Bliss, 1983). The growth rate of the nitrifying microorganisms, mainly Nitrosomonas, is very slow, and much lower than that of the microorganisms responsible for the conversion of the carbonaceous matter. Thus, in a biological treatment system where nitriﬁcation is desired, the mean cell residence time, or sludge age, should be such that it enables the development of the nitrifying bacteria, before they are washed out from the system. The system is controlled, therefore, by the organ- ism with the slowest growth rate, in this case, Nitrosomonas. The bacteria of the Nitrobacter genus have a faster growth rate and, for this reason, there is practically no accumulation of nitrites in the system. In anoxic conditions (absence of oxygen but presence of nitrates), the nitrates are used by heterotrophic microorganisms as electron acceptors, as a replacement for oxygen. In this process named denitriﬁcation, the nitrate is reduced to gaseous nitrogen, according to the following reaction: 2NO3 −-N + 2H+ −→N2 + 2.5O2 + H2O (6.4) In the denitriﬁcation reaction the following should be noted: • economy of oxygen (the organic matter can be stabilised in the absence of oxygen) • consumption of H+, implying savings in alkalinity and an increase in the buffer capacity of the medium When representing stoichiometric relations, the difference between, for exam- ple, NH4+ and NH4+-N, should be clearly distinguished. The ﬁrst form expresses the concentration of the ammonium ion, while the second represents the nitrogen in the form of the ammonium ion. The molecular weights vary, as shown below: NH4+ : molecular weight = 18 g/mol NH4+-N : molecular weight = 14 g/mol (= molecular weight of N) The second form is more convenient because it allows comparisons among relations, based always on nitrogen, irrespective of whether it is in the organic, ammonia, nitrite or nitrate forms. In this",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 126,
      "heading": "NITROGEN IN RAW SEWAGE AND MAIN TRANSFORMATIONS IN THE TREATMENT PROCESS",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg126_chunk2",
    "text_to_embed": "NH4+ : molecular weight = 18 g/mol NH4+-N : molecular weight = 14 g/mol (= molecular weight of N) The second form is more convenient because it allows comparisons among relations, based always on nitrogen, irrespective of whether it is in the organic, ammonia, nitrite or nitrate forms. In this book, including the equations and chem- ical reactions, the use of the second concept is implied, that is, the nitrogen forms are expressed, in terms of mass, as nitrogen.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 126,
      "heading": "NITROGEN IN RAW SEWAGE AND MAIN TRANSFORMATIONS IN THE TREATMENT PROCESS",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg127_chunk1",
    "text_to_embed": "6.3 PRINCIPLES OF NITRIFICATION 6.3.1 Kinetics of nitriﬁcation The growth rate of the nitrifying bacteria can be expressed in terms of Monod’s relation as follows: µ = µmax·   NH4+ KN + NH4+ \b (6.5) where: µ = speciﬁc growth rate of the nitrifying bacteria (d−1) µmax = maximum speciﬁc growth rate of the nitrifying bacteria (d−1) NH4+ = ammonia concentration, expressed in terms of nitrogen (mg/L) KN = half-saturation constant (mg/L) For further details concerning Monod’s kinetics, see Chapter 8. For simpliﬁ- cation purposes in the model structure, nitriﬁcation is assumed to take place in a single stage (ammonia-nitrate), instead of two stages (ammonia-nitrite, nitrite- nitrate). Typical values of the kinetic and stoichiometric coefﬁcients for the uniﬁed nitrifying biomass are shown in Table 6.1. The value of KO (oxygen) in Table 6.1 can be explained by the fact that oxygen is also a limiting factor in the growth of nitrifying bacteria, and could also be expressed by Monod’s relation (see Section 6.3.2.c).θ is the temperature coefﬁcient for the correction of the growth rate of the nitrifying bacteria (see Section 6.3.2.a). YN is the yield coefﬁcient, which indicates the mass of nitrifying bacteria that is produced per unit mass of ammonia used (see Section 6.3.4). Kd is the bacterial decay coefﬁcient and is frequently ignored in modelling, because of its low value and the fact that most of the growth rates reported in the literature have been calculated without taking Kd into account (Randall et al., 1992; EPA, 1993). Frequently, ammonia is replaced in stoichiometric relations by TKN (total Kjeldahl nitrogen), assuming that the organic nitrogen will be transformed into Table 6.1 presents typical values of the kinetic and stoichiometric coefficients for nitrification using unified nitrifying biomass. The maximum specific growth rate μₘₐₓ at 20°C has a wider range of 0.3–2.2 d⁻¹ and a typical range of 0.3–0.7 d⁻¹. The half-saturation constant for ammonia, Kₙ, ranges from 0.1–5.6 mgNH₄⁺/L with a typical range of 0.5–1.0 mgNH₄⁺/L. The half-saturation constant for oxygen, Kₒ, spans 0.3–2.0 mgO₂/L, with a typical range of 0.4–1.0 mgO₂/L. The cell residence time, θ, ranges from 1.08–1.13 with a typical value of 1.10. The yield coefficient, Yₙ, given in mg cells per mgNH₄⁺ oxidised, ranges from 0.03–0.13 with a typical value of 0.05–0.10. The decay coefficient, K/d, has a wider range of 0.04–0.16 d⁻¹ with a typical value approximately equal to zero.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 127,
      "heading": "Kinetics of nitriﬁcation",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg128_chunk1",
    "text_to_embed": "the growth rates reported in the literature have been calculated without taking Kd into account (Randall et al., 1992; EPA, 1993). Frequently, ammonia is replaced in stoichiometric relations by TKN (total Kjeldahl nitrogen), assuming that the organic nitrogen will be transformed into ammonia in the treatment line and that, for this reason, the inﬂuent TKN will be a good representation of the ammonia available for the nitrifying bacteria. The con- version of organic nitrogen into ammonia is nearly total, even with reduced sludge ages. This adaptation is used mainly when calculating oxygen (Section 6.3.5) and alkalinity (Section 6.3.6) requirements, leading to safer estimates. 6.3.2 Environmental factors of inﬂuence on nitriﬁcation The following environmental factors inﬂuence the growth rate of the nitrifying organisms and, as a consequence, the oxidation rate of ammonia: • temperature • pH • dissolved oxygen • toxic or inhibiting substances (a) Temperature Temperature signiﬁcantly affects the maximum growth rate (µmax) of the nitrify- ing organisms. According to Downing (1978), the effect of temperature can be",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 128,
      "heading": "Environmental factors of influence on nitrification",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg129_chunk1",
    "text_to_embed": "of ammonia: • temperature • pH • dissolved oxygen • toxic or inhibiting substances (a) Temperature Temperature signiﬁcantly affects the maximum growth rate (µmax) of the nitrify- ing organisms. According to Downing (1978), the effect of temperature can be described as follows: µmax (T) = µmax (20 ◦C)·θ(T−20) (6.6) where: µmax(T) = maximum growth rate at a temperature T (d−1) θ = temperature coefﬁcient T = temperature (◦C) The temperature coefﬁcient θ is reported in a range from 1.08 to 1.13, and the value of 1.10, supported by a large number of data, seems reasonable (Barnes and Bliss, 1983). Thus, for each increment of approximately 7 ◦C in the temperature, the growth rate doubles and, conversely, each drop of 7 ◦C implies a reduction in the growth rate by half. The half-saturation coefﬁcients KN and KO also increase with an increase in temperature, although the data available in the literature are not conclusive. EPA (1993) and Orhon and Artan (1994) suggest adopting a constant value for the half-saturation coefﬁcients, irrespective of the temperature. The occurrence of nitriﬁcation was observed in a range from 5 to 50 ◦C, but the optimal temperature is in the order of 25 to 36 ◦C (Arceivala, 1981; Barnes and Bliss, 1983). (b) pH According to Downing (1978), the nitriﬁcation rate is at its optimal and approxi- mately constant in the pH range from 7.2 to 8.0. Below 7.2, µmax decreases with pH according to the following relation: µmax(pH) = µmax[1 −0.83(7.2 −pH)] (6.7) where: µmax(pH) = maximum growth rate of the nitrifying bacteria for a given pH (d−1) µmax = maximum growth rate of the nitrifying bacteria at a pH of 7.2 (d−1) Equation 6.7 has a validity range of pH from 6.0 to 7.2. For a stable performance, it is advisable to maintain the pH in the range from 6.5 to 8.0 (EPA, 1993). It is important to know that nitriﬁcation is responsible for the decrease of pH and generates H+ as a ﬁnal product (see Equation 6.3 and Section 6.3.6). The decrease of the pH is a function of the buffer capacity of the medium or, in other words, of its alkalinity. This aspect can be of great importance for the adequate nitriﬁcation performance in an activated sludge system. (c) Dissolved oxygen Dissolved oxygen in the reactor is an indispensable pre-requisite for the occur- rence of nitriﬁcation. It seems that the critical DO concentration, below which no",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 129,
      "heading": "Environmental factors of influence on nitrification",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg130_chunk1",
    "text_to_embed": "performance in an activated sludge system. (c) Dissolved oxygen Dissolved oxygen in the reactor is an indispensable pre-requisite for the occur- rence of nitriﬁcation. It seems that the critical DO concentration, below which no nitriﬁcation is expected to occur, is around 0.2 mg/L (Barnes and Bliss, 1983). However, higher values should be maintained in the aeration tank to ensure that, in points where oxygen access is more difﬁcult, such as inside the activated sludge ﬂocs, a higher than critical concentration is maintained. Downing (1978) recom- mends that the DO concentration in the reactor should not be reduced to less than 0.5 mg/L. However, EPA (1993) recommends that a minimum DO of 2.0 mg/L is speciﬁed to avoid problems with the inﬂuent ammonia peaks. The effect of the DO concentration on the speciﬁc growth rate can also be represented by Monod’s kinetics, as follows: µ = µmax·   DO KO + DO \b (6.8) where: DO = dissolved oxygen concentration in the reactor (mg/L) KO = half-saturation constant for oxygen (mg/L) (see Table 6.1) The presence of oxygen is more important to nitriﬁcation than it is to the removal of carbonaceous matter. In the removal of the carbonaceous matter, the absorption phase, which precedes metabolism, can store energy in some way until oxygen becomes available again. In contrast, nitriﬁcation ceases the moment oxygen is reduced below the critical level. On the other hand, nitriﬁcation resumes very fast as soon as DO rises. (d) Toxic or inhibiting substances Toxic substances can seriously inhibit the growth of nitrifying bacteria, mainly Nitrosomonas, which are more sensitive. A large list of inhibiting substances and products, expressed in terms of the percentage inhibition that they cause, is known. The references Sedlak (1991), Randall et al. (1992) and EPA (1993) provide lists including several of these compounds. One of the aspects to be analysed in the planning of aWWTP receiving industrial efﬂuent is the possible inﬂuence of these on nitriﬁcation. A pre-treatment in the industry may be often necessary.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 130,
      "heading": "Environmental factors of influence on nitrification",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg132_chunk1",
    "text_to_embed": "provide lists including several of these compounds. One of the aspects to be analysed in the planning of aWWTP receiving industrial efﬂuent is the possible inﬂuence of these on nitriﬁcation. A pre-treatment in the industry may be often necessary. Table 6.2 shows the minimum sludge age (θc) required for complete nitrification at various temperatures of the liquid in the reactor. At 5°C, the minimum sludge age needed is 12 days; at 10°C, it is 9.5 days; at 15°C, it is 6.5 days; and at 20°C, it is 3.5 days, indicating that higher temperatures reduce the sludge age required for effective nitrification. 6.3.3 Sludge age required for nitriﬁcation As mentioned, the reproduction rate of the nitrifying organisms is much smaller than that of the heterotrophic organisms responsible for the stabilisation of the carbonaceous matter. This suggests that the concept of sludge age is extremely important for nitriﬁcation to be achieved in the activated sludge process. Nitriﬁcation will happen if the sludge age is such that it will allow the devel- opment of the nitrifying bacteria before they are washed out of the system. The sludge age is the reciprocal of the speciﬁc growth rate in an activated sludge system in equilibrium (θc = 1/µ). As the growth rate of the nitrifying bacteria is lower than that of the heterotrophic bacteria, the sludge age should be equal to or higher than the reciprocal of their growth rate to allow the nitrifying bacteria to develop, that is: θc ≥1 µN (6.9) Thus, if the speciﬁc growth rate of the nitrifying bacteria is known, a minimum sludge age can be established to ensure proper nitriﬁcation. Arceivala (1981) proposes that, for sewage without any speciﬁc inhibiting fac- tors, the minimum sludge age values presented in Table 6.2 should be considered. The required sludge age can also be calculated, if data are available, based on the value of µ determined according to the prevalent environmental conditions in the reactor, as described in the previous section and illustrated in Example 6.3. Some authors still recommend including a safety factor in the order of 1.5 to 2.5 to cover the peaks in inﬂuent ammonia load and other unexpected environmental variations.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 132,
      "heading": "Sludge age required for nitrification",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg133_chunk1",
    "text_to_embed": "6.3.4 Nitriﬁcation rate Once the growth of the nitrifying bacteria is ensured by using a satisfactory sludge age based on the speciﬁc growth rate, it becomes necessary to calculate the ni- triﬁcation rate, that is, the rate at which ammonia is converted into nitrate. The nitriﬁcation rate is a function of the mass of nitrifying organisms present in the aerated zones of the reactor and can be expressed as follows:  TKN/ t = (unitary nitriﬁcation rate) × (concentration of nitrifying bacteria)  TKN  t =   µN YN   ·XN (6.10) where:  TKN/ t = nitriﬁcation rate (oxidised gTKN/m3·d) µN = speciﬁc growth rate of the nitrifying bacteria, determined based on µmax and the environmental conditions (d−1) YN = yield coefﬁcient of the nitrifying bacteria (gXN/gTKN) XN = concentration of the nitrifying bacteria in the aerated zones of the reactor (g/m3) Usually, it is preferable to express the concentration of the nitrifying bacteria in terms of the volatile suspended solids in the reactor. Therefore, it is necessary to determine which fraction of VSS is represented by the nitrifying bacteria. The fraction of nitrifying bacteria in the VSS (fN) can be estimated through the relation",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 133,
      "heading": "Nitrification rate",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg134_chunk1",
    "text_to_embed": "between the growth rates (Barnes and Bliss, 1983): fN = growth rate of nitrifying bacteria (gXN/m3·d) growth rate of the total biomass (heterotrophs and nitriﬁers) (gVSS/m3·d) fN =  XN/ t  XV/ t (6.11) The denominator of Equation 6.11 is the VSS production (PXv) and can be calculated by:  XV  t = XV θc (6.12) The numerator of Equation 6.11, relative to the production of the mass of nitrifying bacteria, can be expressed as:  XN  t = YN ·   TKNremoved −TKNincorporated in excess sludge   = YN·TKNoxidised (6.13) The yield coefﬁcient (YN) can be obtained from Table 6.1. The fraction of TKN incorporated into the excess sludge is 12% of the VSS mass produced per day (N is 12% in mass of the composition of the bacterial cell, represented by C5H7NO2; molecular weight of N = 14 g/mol; molecular weight of C5H7NO2 = 5 × 12 + 7 × 1 + 1 × 14 + 2 × 16 = 113 g/mol; 14/113 = 0.12 = 12%). In Section 2.17 (Nutrient Requirements), a more advanced formula is pre- sented for the estimation of the TKN fraction in the excess sludge, and the value of 10% was used in the example of Chapter 5. The three approaches lead to similar results. For the purposes of this section, the value of 12% is used. The TKN to be removed corresponds to the product of the ﬂowrate multiplied by the difference between the inﬂuent and efﬂuent TKN. Thus, Equation 6.11 can be ﬁnally presented as follows: fN = YN· [Q·(TKNo −TKNe) −0.12·V·( XV/ t)] V· ( XV/ t) (6.14) where: Q = inﬂuent ﬂow (m3/d) TKNo = inﬂuent TKN to the reactor (g/m3) TKNe = efﬂuent TKN from the reactor (g/m3) V = total volume of the reactor (m3) Once the fraction fN is known, the mass of nitrifying bacteria can be expressed in terms of the total biomass (Xv).",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 134,
      "heading": "Nitrification rate",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg135_chunk1",
    "text_to_embed": "d) TKNo = inﬂuent TKN to the reactor (g/m3) TKNe = efﬂuent TKN from the reactor (g/m3) V = total volume of the reactor (m3) Once the fraction fN is known, the mass of nitrifying bacteria can be expressed in terms of the total biomass (Xv). Principles of biological nutrient removal 135 The nitriﬁcation rate can then be expressed as follows:  TKN  t = fN·XV·µN YN (g/m3·d) (6.15) The TKN load oxidised per day is: LTKN = Vaer 103 · TKN  t (kg/d) (6.16) where: LTKN = load of oxidised TKN (kg/d) Vaer = volume of the aerated zone of the reactor (m3)",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 135,
      "heading": "Nitrification rate",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg137_chunk1",
    "text_to_embed": "6.3.5 Oxygen requirements for nitriﬁcation From the overall nitriﬁcation reaction (Equation 6.3), it can be seen that 1 mol of ammonia-N requires 2 moles of oxygen for its oxidation, that is, 4.57 kgO2 are required for 1 kg of N (MW of N = 14 g/mol; MW of O2 = 64 g/mol; 64/14 = 4.57). In summary: oxidation of 1 mgNH4 +-N/L consumes 4.57 mgO2/L The O2 required for the nitriﬁcation in an activated sludge system is therefore: O2 required (kgO2/d) = 4.57 (kgO2/kgTKN) × TKN oxidised (kgTKN/d) (6.17) The determination of the load of oxidised TKN was discussed in Section 6.3.4. In the design example of Chapter 5 it was assumed for simplicity that the load of inﬂuent TKN would be totally oxidised. This was done due to the fact that the concepts of nitriﬁcation had still not been introduced in that chapter. However, the approach described in this section is preferable and should be adopted. In terms of demand, the O2 consumption for nitriﬁcation corresponds to a signiﬁcant fraction of the overall oxygen requirement, which includes the oxidation of the carbonaceous and nitrogenous material.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 137,
      "heading": "Nitrification rate",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg138_chunk1",
    "text_to_embed": "6.3.6 Alkalinity requirements for nitriﬁcation When analysing the overall nitriﬁcation reaction (Equation 6.3), it is observed that: oxidation of 1 mol of NH4 +-N produces 2 moles of H+ It is known that in sewage, due to the presence of alkalinity, H+ will not generate acidity directly, and the buffering bicarbonate – carbon dioxide system will be activated: H+ + HCO3 −↔H2O + CO2 (6.18) Thus, each mol of H+ consumes 1 mol of HCO3−(bicarbonate). Therefore, the 2 moles of H+ generated in nitriﬁcation will consume 2 moles of HCO3−, that is, in the end, the oxidation of 1 mol of NH4+ implies the consumption of 2 moles of HCO3−. ",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 138,
      "heading": "Oxygen requirements for nitrification",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg139_chunk1",
    "text_to_embed": "Thus, each mol of H+ consumes 1 mol of HCO3−(bicarbonate). Therefore, the 2 moles of H+ generated in nitriﬁcation will consume 2 moles of HCO3−, that is, in the end, the oxidation of 1 mol of NH4+ implies the consumption of 2 moles of HCO3−. In terms of concentration, one has: 1 mol NH4+-N →2 moles HCO3−or 14 mgNH4+-N/L →122 mgHCO3−/L or 1 mgNH4+-N/L →8.7 mgHCO3−/L Alkalinity is given by (Schippers, 1981): alkalinity = 100·   CO3 2−  + 1 2   HCO3 −  + 1 2   OH−  (6.19) (concentrations in millimoles) In the usual pH range, the terms corresponding to OH−and CO32−may be ignored. Hence, the alkalinity, after conversion to mg/L, is simply given by: alkalinity = HCO3− 1.2 (6.20) where: HCO3−= bicarbonate concentration (mg/L) Consequently,8.7mgHCO3−/Lcorrespondsto8.7/1.2=7.1mg/Lofalkalinity. In other words: oxidation of 1 mgNH4 +-N/L consumes 7.1 mg/L of alkalinity The decrease in alkalinity and, as a result, the decrease in the buffer capacity of the mixed liquor favour subsequent pH reductions. The consequence of this, which justiﬁes this whole analysis, is that the nitriﬁcation rate will be reduced, as it is dependent on pH (see Section 6.3.2.b). Depending on the alkalinity of the raw sewage, it may be necessary to add some alkaline agent (100 mgCaCO3/L of alkalinity are equivalent to 74 mg/L of Ca(OH)2 – hydrated lime). The alkalinity usually available in raw sewage is in the order of 100 to 250 mgCaCO3/L.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 139,
      "heading": "Alkalinity requirements for nitrification",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg140_chunk1",
    "text_to_embed": "6.4 PRINCIPLES OF BIOLOGICAL DENITRIFICATION 6.4.1 Preliminaries As seen in other chapters in this book, under aerobic conditions the microorgan- isms use the oxygen as “electron acceptors” in the respiration processes. In these conditions, there is a process of oxidation of the organic matter, in which the following reactions take place (simpliﬁed analysis): H2 →2H+ + 2e−(hydrogen is oxidised, that is, gives out electrons) (6.21) O2 + 4e−→2O2 −(oxygen is reduced, that is, gains electrons) (6.22) Therefore, the oxygen is the electron acceptor in the processes of aerobic respi-",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 140,
      "heading": "Alkalinity requirements for nitrification",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg141_chunk1",
    "text_to_embed": "following reactions take place (simpliﬁed analysis): H2 →2H+ + 2e−(hydrogen is oxidised, that is, gives out electrons) (6.21) O2 + 4e−→2O2 −(oxygen is reduced, that is, gains electrons) (6.22) Therefore, the oxygen is the electron acceptor in the processes of aerobic respi- ration. However, in the absence of oxygen, there is a predominance of organisms that have the capacity to use other inorganic anions as electron acceptors, such as the nitrates, sulfates and carbonates. The ﬁrst to be used will be that which is available in the medium and whose reaction releases the largest amount of energy. In sewage treatment, both of these requirements can be satisﬁed by the nitrates, which are generated by the nitriﬁcation process. Thus, in conditions of total de- pletion of dissolved oxygen, the microorganisms start to use the nitrates in their respiration. Such conditions are not properly anaerobic, but are named anoxic. A simple distinction among the three conditions is: • aerobic conditions: presence of oxygen • anoxic conditions: absence of oxygen, presence of nitrate • anaerobicconditions:absenceofoxygenandnitrates,presenceofsulphates or carbonates Denitriﬁcation corresponds to the reduction of nitrates to gaseous nitrogen. The mainrouteforbiologicaldenitriﬁcationstartswiththenitrates,andthisisthereason why in sewage treatment denitriﬁcation should be preceded by nitriﬁcation. The microorganisms involved in denitriﬁcation are facultative heterotrophic and are usually abundant in domestic sewage; examples are Pseudomonas, Micrococcus and others (Arceivala, 1981). For denitriﬁcation to occur, the heterotrophic microorganisms require a source of organic carbon (electron donor), such as methanol, that can be added artiﬁcially or be available internally in the domestic sewage. For the organic carbon in the sewage, the denitriﬁcation reaction is (Arceivala, 1981): C5H7NO2 + 4NO3 −→5CO2 + 2N2 + NH3 + 4OH− (6.23) In the reaction above, C5H7NO2 corresponds to the typical composition of the bacterial cell. Including assimilation, the consumption is approximately 3 mgC5H7NO2/mgNO3−-N, or approximately 4.5 mgBOD5/mgNO3−-N. As most of the domestic sewage has a BOD5:N ratio that is larger than that mentioned, the use of internally available carbon becomes an attractive and economic method of achieving denitriﬁcation (Arceivala, 1981). However, it should be remembered that, depending on the location in the treatment line, most of the BOD will have already been removed, thus reducing the availability of organic carbon for denitriﬁcation.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 141,
      "heading": "PRINCIPLES OF BIOLOGICAL DENITRIFICATION",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg142_chunk1",
    "text_to_embed": "6.4.2 Reasons for and advantages of intentionally induced denitriﬁcation in the treatment system In activated sludge systems where nitriﬁcation occurs, it is interesting to include a denitriﬁcationstagetobeintentionallyaccomplishedinthereactor.Thisintentional denitriﬁcation is made possible through the incorporation of anoxic zones in the reactor, as detailed in Chapter 7. The reasons are usually associated with some of the following aspects: • economy of oxygen (savings on energy) • reduced alkalinity requirements (preservation of the buffer capacity of the mixed liquor ) • operation of the secondary sedimentation tank (to avoid rising sludge) • control of nutrients (eutrophication) (a) Economy of oxygen A great advantage of intentional denitriﬁcation taking place in the activated sludge system is that the oxygen released by nitrate reduction can become immediately available for the biological oxidation of the organic matter in the mixed liquor. The release of oxygen through the reduction of nitrates occurs according to the denitriﬁcation reaction (Equation 6.4, described in Section 6.2): 2NO3 −-N + 2H+ −→N2 + 2.5O2 + H2O (6.4) Thus, each 2 moles of nitrate release 2.5 moles of oxygen, that is: the reduction of 1 mg/L of nitrogen in the form of nitrate releases 2.86 mgO2/L As seen in Section 6.3.5, the oxidation of 1 mg of nitrogen in the form of am- monia implies the consumption of 4.57 gO2. As a result, if total denitriﬁcation is achieved, a theoretical saving of 62.5% can be obtained (2.5/4.0 or 2.86/4.57) in the consumption of the oxygen used in the nitriﬁcation. In the design of the treatment plants this economy can be taken into considera- tion, if a reduction in the required power for the aerators is desired. In the operation of the plant, the denitriﬁcation will make it possible to reduce the consumption of energy, provided that the aeration level is controlled to maintain the desired DO concentration in the reactor. (b) Economy of alkalinity As seen in Section 6.3.2, the maintenance of a satisfactory level of alkalinity in the mixed liquor is of great importance to keep the pH within the adequate range for nitriﬁcation. From the denitriﬁcation reaction (Equation 6.4), it can be seen that the reduction of 1 mol of nitrate occurs along with the consumption of 1 mol of",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 142,
      "heading": "Reasons for and advantages of intentionally induced denitrification in the treatment system",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg143_chunk1",
    "text_to_embed": "of a satisfactory level of alkalinity in the mixed liquor is of great importance to keep the pH within the adequate range for nitriﬁcation. From the denitriﬁcation reaction (Equation 6.4), it can be seen that the reduction of 1 mol of nitrate occurs along with the consumption of 1 mol of H+. During nitriﬁcation, the formation of 1 mol of nitrate implies the production of 2 moles of H+ (see Equation 6.3). Thus, if denitriﬁcation is incorporated into the treatment system, a theoretical reduction of 50% in the release of H+ can be obtained, that is to say, an economy of 50% in alkalinity consumption. Thus, if 7.1 mg/L of alkalinity are consumed for the nitriﬁcation of 1 g NH4+-N/L (see Section 6.3.6), only 3.5 mg/L of alka- linity will be consumed if denitriﬁcation is included in the system. Some authors (Barnes and Bliss, 1983; Eckenfelder Jr and Argaman, 1978) indicate a lower practical economy, in the order of 3 mg/L of alkalinity (alkalinity consumption of approximately 4.1 mg/L for nitriﬁcation combined with denitriﬁcation). Exam- ple 6.6 can be analysed from this new perspective and, in this case, the available alkalinity in the raw sewage will be sufﬁcient. (c) Operation of the secondary sedimentation tank In secondary sedimentation tanks, the sludge has a certain detention time. For nitriﬁed mixed liquors, under certain conditions, such as high temperatures, the situation becomes favourable for the occurrence of denitriﬁcation in the sedimen- tation tank. As a result, the nitrates formed in the reactor are reduced to gaseous nitrogen in the secondary sedimentation tank (see Equation 6.4). This implies the production of small bubbles of N2 that adhere to the sludge, thus preventing it from settling, and carrying it to the surface. This is the so-called rising sludge. This sludge will leave with the ﬁnal efﬂuent, deteriorating its quality in terms of SS and BOD. This effect is particularly common in warm-climate regions, where high temperatures favour nitriﬁcation and denitriﬁcation. Therefore, it is an appropriate strategy to prevent denitriﬁcation from taking place in the secondary sedimentation tank, while allowing it to occur in controlled locations, where the additional advantages of oxygen and alkalinity economy can be achieved. (d) Nutrient control Usually, when dealing with denitriﬁcation, the ﬁrst point to come to mind is the con- trol of eutrophication of water bodies through the removal of nutrients in wastew- ater treatment. This aspect, even though of great importance in some situations, is not always the decisive factor, for two reasons. The ﬁrst is that not all the efﬂu- ents from wastewater treatment plants go to sensitive water bodies, such as lakes, reservoirs or estuaries. For disposal to rivers, the control",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 143,
      "heading": "Reasons for and advantages of intentionally induced denitrification in the treatment system",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg143_chunk2",
    "text_to_embed": "treatment. This aspect, even though of great importance in some situations, is not always the decisive factor, for two reasons. The ﬁrst is that not all the efﬂu- ents from wastewater treatment plants go to sensitive water bodies, such as lakes, reservoirs or estuaries. For disposal to rivers, the control of nutrients is usually not necessary. The second reason, also very important, is that cyanobacteria, which are usually associated with the more developed stages of eutrophication, in which they proliferate in great numbers, have the capacity to absorb the atmospheric nitrogen and convert it into a form that can be assimilated. Thus, the nitrogen in the liquid medium is not the limiting factor for these organisms and the reduction in the amount conveyed by the wastewater will have a lower inﬂuence. In these conditions, the truly limiting nutrient is phosphorus. If phosphorus is really the limiting factor for algal growth, all the efforts in the wastewater treatment should be concentrated on its removal. However, the potential advantage of nitrogen removal should not be disregarded for the",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 143,
      "heading": "Reasons for and advantages of intentionally induced denitrification in the treatment system",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg144_chunk1",
    "text_to_embed": "If phosphorus is really the limiting factor for algal growth, all the efforts in the wastewater treatment should be concentrated on its removal. However, the potential advantage of nitrogen removal should not be disregarded for the control of the trophic status of water bodies that still have a certain species diversity, with different requirements in terms of N and P. 6.4.3 Kinetics of denitriﬁcation The denitriﬁcation rate can be obtained from the growth rate of the denitrify- ing microorganisms, similar to the calculations of the nitriﬁcation rate (Sec- tion 6.3.1). The growth rate can be expressed in terms of Monod’s kinetics, according to the electron acceptor (nitrate) and donor (organic matter) concen- tration, as follows: µ = µmax·   S KS + S \b ·   NO3− KNO3−+ NO3− \b (6.24) where: S = concentration of carbonaceous matter (mgBOD/L) KS = half-saturation coefﬁcient for the carbonaceous matter (mgBOD/L) NO3−= concentration of nitrogen in the form of nitrate (mgN/L) K NO3 = half-saturation coefﬁcient for the nitrogen in the form of nitrate (mgN/L) Usually NO3−>>KNO3 (EPA, 1993), which makes the term in the second bracket in Equation 6.24 negligible, that is, it can be considered that the growth rate of the denitrifying bacteria does not depend on the nitrate concentration in the medium (zero-order reaction with relation to the nitrate). However, the value of KS for the carbonaceous matter depends fundamentally on the type of organic carbon, which is a function of the denitriﬁcation system adopted and the characteristics of the process, such as the sludge age. Depending on the valueofKS,thegrowthratecanbeoforder0or1fortheorganiccarbon.With this range of variations, and aiming at keeping a simple model structure, it is not verypracticaltodesigntheactivatedsludgesystembyexpressingthedenitriﬁcation rate in terms of the growth rate of the denitrifying organisms, according to Monod’s kinetics. A simpliﬁed way to express the denitriﬁcation rate is through the relation with the volatile suspended solids in the reactor (denitriﬁcation rate = µdenit/Ydenit). Typical values of the denitriﬁcation rate are given in Table 6.3. The denitriﬁcation rate in the anoxic zone upstream of the reactor is higher than in the anoxic zone downstream of the reactor. This is because in the ﬁrst anoxic zone the raw sewage contains high levels of organic carbon, which are necessary for the denitrifying bacteria. On the other hand, in the second anoxic zone most of the organic carbon has been already removed in the reactor,",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 144,
      "heading": "Kinetics of denitrification",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg144_chunk2",
    "text_to_embed": "zone downstream of the reactor. This is because in the ﬁrst anoxic zone the raw sewage contains high levels of organic carbon, which are necessary for the denitrifying bacteria. On the other hand, in the second anoxic zone most of the organic carbon has been already removed in the reactor, leading to a predominance of the endogenous metabolism, with low denitriﬁcation rates. Table 6.3 presents the typical ranges of the specific denitrification rate based on the position of the anoxic zone and the source of organic carbon. When the anoxic zone is located upstream of the aerated zone and raw sewage serves as the organic carbon source, the specific ",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 144,
      "heading": "Kinetics of denitrification",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg145_chunk1",
    "text_to_embed": "Table 6.3 presents the typical ranges of the specific denitrification rate based on the position of the anoxic zone and the source of organic carbon. When the anoxic zone is located upstream of the aerated zone and raw sewage serves as the organic carbon source, the specific denitrification rate ranges from 0.03 to 0.11 mgNO₃⁻-N/mgVSS·d. In contrast, when the anoxic zone is downstream of the aerated zone and the organic carbon source is endogenous metabolism, the specific denitrification rate is lower, ranging from 0.015 to 0.045 mgNO₃⁻-N/mgVSS·d. The denitriﬁcation rate decreases with the increase in the sludge age (or the reduction in the F/M ratio). In Table 6.3, within each range, the smallest values correspond to the highest sludge ages. EPA (1993) includes two equations that correlate the denitriﬁcation rate with F/M and θc: • Anoxic zone upstream of the aerated zone: SDR = 0.03 × (F/Manox) + 0.029 (6.25) • Anoxic zone downstream of the aerated zone SDR = 0.12 × θc −0.706 (6.26) where: SDR = speciﬁc denitriﬁcation rate (mgNO3−-N/mgVSS·d) F/Manox = food/microorganism ratio in the ﬁrst anoxic zone (not in the reactor as a whole) (kgBOD/kgMLSS in the ﬁrst anoxic zone per day) θc = sludge age (d) The processes for achieving denitriﬁcation in the activated sludge system are discussed in Chapter 7, where an analysis is made of different ﬂowsheets, the position of the anoxic and aerated zones, the recirculations and the differences between the use of raw sewage and the carbon from the endogenous respiration. Relevant examples are provided in this chapter. 6.4.4 Environmental factors of inﬂuence on denitriﬁcation Compared with the nitrifying bacteria, the denitrifying bacteria are much less sen- sitive to environmental conditions. However, the following environmental factors inﬂuence the denitriﬁcation rate: • dissolved oxygen • temperature • pH • toxic or inhibiting substances",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 145,
      "heading": "Kinetics of denitrification",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg146_chunk1",
    "text_to_embed": "bacteria, the denitrifying bacteria are much less sen- sitive to environmental conditions. However, the following environmental factors inﬂuence the denitriﬁcation rate: • dissolved oxygen • temperature • pH • toxic or inhibiting substances (a) Dissolved oxygen The absence of oxygen is obviously a fundamental pre-requisite for the occurrence of denitriﬁcation. Anoxic conditions are needed in the ﬂoc, that is, in the immediate vicinity of the denitrifying bacteria. Hence, it is possible that there is dissolved oxygen at low concentrations in the liquid medium and, even so, denitriﬁcation takes place, because of the fact that the denitrifying bacteria are in an anoxic micro-environment within the ﬂoc. Metcalf and Eddy (1991) present the following equations for correcting the denitriﬁcation rate for the presence of DO. It should be noted that the rate decreases linearly with the increase of DO and reaches zero when DO is equal to 1.0 mg/L. SDRDO = SDR20◦C × (1.0 −DO) (6.27) where: SDR = speciﬁc denitriﬁcation rate, as determined in Section 6.4.3 (mgNO3−-N/mgVSS·d) SDR20◦C = speciﬁc denitriﬁcation rate with inhibition due to the presence of DO (mgNO3−-N/mgVSS·d) DO = dissolved oxygen (mg/L) The speciﬁc growth rate of the denitrifying bacteria and, in other words, the denitriﬁcation rate, can also be modelled according to Monod’s kinetics, with the inhibition term for DO included (IAWPRC, 1987; EPA, 1993). Equation 6.28 corresponds to Equation 6.24, with the DO inhibition term. Note that the term for DO, since it is related to inhibition, is given with inverted numerators and denominators compared to the nutrient terms (S and N). µ = µmax·   S KS + S \b ·   NO3− KNO3−+ NO3− \b ·   KO KO + DO \b (6.28) where: KO = half-saturation coefﬁcient for oxygen (mg/L). A value of KO equal to 1.0 is suggested by the IAWPRC (1987) model. Naturally, in a properly designed and operated anoxic zone, the DO should be equal or very close to zero, since there is no aeration in this zone. Denitriﬁcation can still happen in the reactor in a predictable way, such as in the anoxic zones in an oxidation ditch. It can also occur in a manner that was not predicted in the design, such as in poorly aerated zones in the reactor (bottom and corners). (b) Temperature Temperature has an effect on the growth rate of denitrifying bacteria and, as a consequence, on the denitriﬁcation rate. The denitriﬁcation reaction takes place",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 146,
      "heading": "Environmental factors of influence on denitrification",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg147_chunk1",
    "text_to_embed": "in the design, such as in poorly aerated zones in the reactor (bottom and corners). (b) Temperature Temperature has an effect on the growth rate of denitrifying bacteria and, as a consequence, on the denitriﬁcation rate. The denitriﬁcation reaction takes place in a wide temperature range, from 0 ◦C to 50 ◦C, reaching its optimal level in the range of 35 ◦C to 50 ◦C (Barnes and Bliss, 1983). The inﬂuence of temperature can be expressed in the conventional Arrhenius form, that is: SDRT = SDR20◦Cθ(T−20) (6.29) where: SDR = speciﬁc denitriﬁcation rate at a temperature T (mgNO3−-N/ mgVSS·d) SDR20◦C = speciﬁc denitriﬁcation rate at the temperature of 20 ◦C (mgNO3−-N/ mgVSS·d) T = temperature of the liquid (◦C) θ = temperature coefﬁcient Very broad ranges are given in the literature for the temperature coefﬁcient θ. Arceivala (1981) mentions values between 1.15 and 1.20. EPA (1993) lists values ranging from 1.03 to 1.20, with the predominance of values close to 1.08. Metcalf and Eddy (1991) use the value of 1.09. (c) pH ThereisacertainvariationintheliteratureregardingtheidealpHfordenitriﬁcation. Arceivala (1981) indicates values in the range of 7.5 to 9.2, while Barnes and Bliss (1983) suggest a range from 6.5 to 7.5, with 70% decline in the denitriﬁcation rate for a pH of 6 or 8. EPA (1993) presents four curves for the variation of the denitriﬁcation rate with pH. The general tendency in these curves is that the maximum rate occurs at a pH between 7.0 and 7.5 and decreases approximately linearly with both the reduction and the increase in pH. For a pH of 6.0, the denitriﬁcation rates vary between 40% and 80% of the maximum value. For a pH of 8.0, the denitriﬁcation rates vary between approximately 70 and 90% of the maximum rate. Inspiteofthevariationoftheinformation,itcanbeconcludedthatthepHshould be close to neutrality and values below 6.0 and above 8.0 should be avoided. (d) Toxic or inhibiting substances Themajorroutefortheoccurrenceofdenitriﬁcationisafternitriﬁcation.Asalready discussed, the nitrifying bacteria are much more sensitive to toxic or inhibiting sub- stances than the heterotrophic bacteria responsible for denitriﬁcation. In addition, the denitrifying bacteria are present in a larger diversity of species, which reduces the impact of some speciﬁc inhibiting agent. Thus, if toxic or inhibiting substances are present, it is very likely that denitriﬁcation will be very reduced (or eliminated) for the simple reason that nitriﬁcation is inhibited.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 147,
      "heading": "Environmental factors of influence on denitrification",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg148_chunk1",
    "text_to_embed": "6.5 PRINCIPLES OF BIOLOGICAL PHOSPHORUS REMOVAL 6.5.1 Mechanisms of biological phosphorus removal For biological phosphorus removal, it is essential to have anaerobic and aerobic zones in the treatment line. The most convenient arrangements of both zones are discussed in Chapter 7. The early explanations for the mechanism of biological phosphorus removal referred to the anaerobic zone as causing a condition of bacterial stress that would result in phosphorus being released in this zone. After that, high assimilation of the phosphorus available in the liquid medium would occur in the aerobic zone at a higher level than the normal metabolic requirements of the bacteria. When removing the excess biological sludge, bacteria with high phosphorus levels are also removed. As more information has become available through intense research in this area in the past years, a mechanistic model has been developed, which includes fundamental biochemical aspects. It should be noted that, in spite of the great progresses made in this area, some knowledge gaps still need to be ﬁlled in. Several of the organisms involved are taxonomically unknown. The current mathematical models for biological phosphorus removal, such as the IWA models (IAWQ, 1995, and subsequent versions), are extremely complex and are still being tested in full- scale activated sludge plants. However, the merit exists as the increasing knowledge in the area has allowed better designs and operational control strategies to be developed. This book deals with biological phosphorus removal in a simpliﬁed way. More recent and deeper information should be obtained from speciﬁc publications, since the theme has developed signiﬁcantly. Biological phosphorus removal is based on the following fundamental points (Sedlak, 1991, IAWQ, 1995): • Certain bacteria are capable of accumulating excess amounts of phos- phorus in the form of polyphosphates. These microorganisms are named phosphorus accumulating organisms (PAOs). The bacteria most frequently mentioned as an important PAO is Acinetobacter. • These bacteria are capable of removing simple fermentation substrates produced in the anaerobic zone and then assimilate them as products stored inside their cells. • In the aerobic zone, energy is produced by the oxidation of these stored products. The storage of polyphosphates in the cell increases. The anaerobic zone is considered a biological selector for the phosphorus ac- cumulating microorganisms. This zone has an advantage in competition terms for the phosphorus accumulating organisms, since they can assimilate the substrate in this zone before",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 148,
      "heading": "Mechanisms of biological phosphorus removal",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg148_chunk2",
    "text_to_embed": "oxidation of these stored products. The storage of polyphosphates in the cell increases. The anaerobic zone is considered a biological selector for the phosphorus ac- cumulating microorganisms. This zone has an advantage in competition terms for the phosphorus accumulating organisms, since they can assimilate the substrate in this zone before other microorganisms, which are not phosphorus accumulating organisms. Thus, this anaerobic zone allows the development or selection of a large population of phosphorus accumulating organisms (PAOs) in the system, which absorb substantial amounts of phosphorus in the liquid medium. Phosphorus is then removed from the system with the excess sludge (Sedlak, 1991). Figure",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 148,
      "heading": "Mechanisms of biological phosphorus removal",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg149_chunk1",
    "text_to_embed": "population of phosphorus accumulating organisms (PAOs) in the system, which absorb substantial amounts of phosphorus in the liquid medium. Phosphorus is then removed from the system with the excess sludge (Sedlak, 1991). Figure 6.2 presents typical proﬁles of soluble BOD and orthophosphates in anaerobic and aerobic zones in an activated sludge system designed for phospho- rus removal. The concentration of soluble BOD decreases in the anaerobic zone, even if there are no aerobic or anoxic electron acceptors. In the anaerobic zone, while the soluble BOD concentration decreases, the soluble phosphorus concen- tration increases. Subsequently, in the aerobic zone, the phosphorus concentration decreases, while the soluble BOD concentration continues in its decline. The biological phosphorus removal mechanism is summarised in Figure 6.3 and is described in the following paragraphs (EPA, 1987b; Sedlak, 1991; Henze, 1996). Alternation between anaerobic and aerobic conditions • Alternation of conditions. The PAO require the alternation between anaero- bic and aerobic conditions, to build their internal energy, organic molecules and polyphosphate storage components. Anaerobic conditions • Production of volatile fatty acids by facultative bacteria. Part of the biodegradable organic matter (soluble BOD) is converted, through fermen- tation processes in the raw sewage or in the anaerobic zone, into simple organic molecules of low molecular weight, such as volatile fatty acids. This conversion is usually made by facultative organisms that normally oc- cur in the sewage and in the anaerobic zone. The volatile fatty acids become available in the liquid medium. There is not enough time for hydrolysis and the conversion of the particulate inﬂuent organic matter. • Accumulation of the volatile fatty acids by the PAOs. The phosphate accu- mulating organisms give preference to these volatile fatty acids, which are",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 149,
      "heading": "Mechanisms of biological phosphorus removal",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg150_chunk1",
    "text_to_embed": "volatile fatty acids become available in the liquid medium. There is not enough time for hydrolysis and the conversion of the particulate inﬂuent organic matter. • Accumulation of the volatile fatty acids by the PAOs. The phosphate accu- mulating organisms give preference to these volatile fatty acids, which are quickly assimilated and accumulated inside the cells. PAOs assimilate these fermentation products better than the other organisms usually occurring in the activated sludge process. As a consequence, there is a selection of the population of these phosphorus accumulating organisms in the anaerobic zone. • Phosphate release. The release of phosphate that was previously accu- mulated by the organisms (in the aerobic stage) supplies energy for the transport of the substrate and for the formation and storage of organic metabolic products, such as PHB (polyhydroxybutyrate). Aerobic conditions • Consumption of the stored substrate and assimilation of phosphate. PHB is oxidised into carbon dioxide and water. The soluble phosphate is removed from the solution by the PAOs and is stored in their cells for generation of energy in the anaerobic phase. • Production of new cells. Due to the use of substrate, the PAO population increases.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 150,
      "heading": "Mechanisms of biological phosphorus removal",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg151_chunk1",
    "text_to_embed": "and water. The soluble phosphate is removed from the solution by the PAOs and is stored in their cells for generation of energy in the anaerobic phase. • Production of new cells. Due to the use of substrate, the PAO population increases. Phosphorus removal • Phosphorus removal by the excess sludge. The phosphorus is incorporated inlargeamountsintothePAOscellsandisremovedfromthesystemthrough the removal of the biological excess sludge, which discards a fraction of the mixed liquor containing all the organisms in the activated sludge, including PAOs. 6.5.2 Factors of inﬂuence on biological phosphorus removal The following factors inﬂuence the performance of biological phosphorus removal (EPA, 1987b; Sedlak, 1991): • environmental factors • DO • temperature • pH • nitrate in the anaerobic zone • design parameters • sludge age • detention time and conﬁguration of the anaerobic zone • detention time in the aerobic zone • excess sludge treatment methods • characteristics of the inﬂuent sewage • suspended solids in the efﬂuent (a) Dissolved oxygen Biological phosphorus removal depends on the alternation between anaerobic and aerobic conditions. Naturally, there will be no dissolved oxygen available in the anaerobic zone. The presence of DO in anaerobic zones has been reported to decrease phosphorus removal and cause the growth of ﬁlamentous bacteria. DO can come from the raw sewage through inﬁltration, screw pumps, turbulence and cascading in the inlet structures, aeration in grit chambers and vortices created by stirrers in the anaerobic zone. For the aerobic zone, there are no generally accepted studies that describe the effects of the DO concentration on the phosphorus removal efﬁciency. The mechanism of biological phosphorus removal suggests that the DO concentration can affect the phosphorus removal rate in the aerobic zone, but not the possible degree of removal, provided there is enough aerobic time. However, there is evidence that in treatment plants the DO concentration in the aerobic zone should be kept between 1.5 and 3.0 mg/L. If the DO is very low, the phosphorus removal can reduce and the nitriﬁcation will be limited, possibly leading to the development of sludge with poor settleability. If the DO is very high, the denitriﬁcation efﬁciency can be reduced due to DO entering the ﬁrst anoxic zone. As a consequence, an increased concentration of nitrates can occur, which affects the release of phosphorus in the anaerobic zone.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 151,
      "heading": "Factors of influence on biological phosphorus removal",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg152_chunk1",
    "text_to_embed": "the development of sludge with poor settleability. If the DO is very high, the denitriﬁcation efﬁciency can be reduced due to DO entering the ﬁrst anoxic zone. As a consequence, an increased concentration of nitrates can occur, which affects the release of phosphorus in the anaerobic zone. The control of DO in the aerobic zone is very important and usually plants with biological phosphorus removal are provided with automated control of the aeration capacity and the DO concentration. (b) Temperature Biological phosphorus removal has been successfully applied in a wide range of temperatures, and it seems that the phosphorus removal capacity is not affected by low temperatures. However, there are indications that the phosphorus release rate is lower for low temperatures, and longer detention times are needed in the anaerobic zone for fermentation to be completed and/or the substrate consumed. (c) pH Studies on the inﬂuence of pH on phosphorus removal suggest the following points: • phosphorus removal is more efﬁcient at a pH between 7.5 and 8.0 • phosphorus removal is reduced signiﬁcantly at pH values lower than 6.5, and all activity is lost at a pH close to 5.0 (d) Nitrate in the anaerobic zone The entrance of nitrate into the anaerobic zone reduces the phosphorus removal efﬁciency. This is because the nitrate reduction in the anaerobic zone uses substrate that, otherwise, would be available for assimilation by phosphorus accumulating organisms. As a consequence, the nitrate has the effect of reducing the BOD/P ratio in the system. The inﬂuence depends on the inﬂuent BOD and the phos- phorus concentration, as well as on the sludge age. Item (i) below includes other considerations about this topic. The various processes available for biological phosphorus removal have differ- ent internal recirculation methods and, therefore, the potential for nitrates to return or not to the anaerobic zone will differ among them. Care should also be taken in respect to the return of nitrates through the return sludge from the secondary sedimentation tanks. (e) Sludge age Systems operating with higher sludge ages produce less excess sludge. The main phosphorus removal route in the system is through the excess sludge, since phos- phorus is accumulated in high concentrations in the bacterial cells. Thus, the larger the sludge age, the lower the sludge production, the lesser the wastage of excess sludge, and the smaller the phosphorus removal from the system. Therefore, ex- tended aeration systems are less efﬁcient in phosphorus removal than conventional activated sludge systems. Systems with a high sludge age require higher BOD/P ratios in the inﬂuent to reach concentrations of soluble phosphorus in the efﬂuent below 1.0 mg/L.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 152,
      "heading": "Factors of influence on biological phosphorus removal",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg153_chunk1",
    "text_to_embed": "tended aeration systems are less efﬁcient in phosphorus removal than conventional activated sludge systems. Systems with a high sludge age require higher BOD/P ratios in the inﬂuent to reach concentrations of soluble phosphorus in the efﬂuent below 1.0 mg/L. To maximise phosphorus removal, the systems should not operate with sludge ages above those required for the overall treatment requirements. (f) Detention time and conﬁguration of the anaerobic zone Detention times in the anaerobic zone have been traditionally established between 1 and 2 hours. This period of time is needed for fermentation to produce the volatile fatty acids consumed by the phosphorus accumulating organisms. After 2 hours, most of the applied BOD is already removed from the solution. Extended periods of time should be avoided in the anaerobic zone, because they can cause the release of phosphorus without the consumption of volatile fatty acids. When this happens, there are not enough carbon storage products inside the cells to produce the necessary energy for the total absorption of the phosphorus released. The conﬁguration of the anaerobic zone also affects phosphorus removal. The division of the anaerobic zone into two or more compartments in series improves phosphorus removal. Naturally, the costs of the dividing walls and increased mixing equipment requirements need to be considered. (g) Detention time in the aerobic zone The aerobic zone plays an important role, creating conditions for the absorption of phosphorus after its release in the anaerobic zone. As the aerobic stage is designed to allow enough time for BOD removal and nitriﬁcation, it is expected that there will be enough time for phosphorus absorption. This aspect becomes critical if the aerobic zone is not always entirely oxygenated. There are still no conclusive ﬁndings about the aerobic detention time required, but there are some indications that 1 to 2 hours are enough. (h) Excess sludge treatment methods Special care should be taken in the sludge treatment stage to avoid anaerobic conditions that favour the release into the liquid of the phosphorus stored in the biomass. In this respect, the following points should be noted: • adoption of thickening by dissolved air ﬂotation is preferable to gravity thickening • aerobic digestion is preferable to anaerobic digestion • dewatering of the sludge by fast and continuous processes is preferable to the dewatering by equipment with intermittent operation or with time- consuming methods (i) Characteristics of the inﬂuent sewage For biological phosphorus removal, organic fermentation products need to be avail- able for the phosphorus accumulating organisms. The more they are available in the anaerobic zones, the larger the phosphorus removal. It is important that the",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 153,
      "heading": "Factors of influence on biological phosphorus removal",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg153_chunk2",
    "text_to_embed": "with intermittent operation or with time- consuming methods (i) Characteristics of the inﬂuent sewage For biological phosphorus removal, organic fermentation products need to be avail- able for the phosphorus accumulating organisms. The more they are available in the anaerobic zones, the larger the phosphorus removal. It is important that the or- ganic matter is available in the soluble form (soluble BOD) to make fermentation possible, since the short hydraulic detention times in the anaerobic zone hinder the assimilation of the slowly-biodegradable organic matter, such as the particulate BOD. Sedlak (1991) mentions an advisable minimum ratio of soluble BOD: P in the inﬂuent of 15:1, to obtain low concentrations of soluble phosphorus in the efﬂuent from systems with ",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 153,
      "heading": "Factors of influence on biological phosphorus removal",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg154_chunk1",
    "text_to_embed": "assimilation of the slowly-biodegradable organic matter, such as the particulate BOD. Sedlak (1991) mentions an advisable minimum ratio of soluble BOD: P in the inﬂuent of 15:1, to obtain low concentrations of soluble phosphorus in the efﬂuent from systems with relatively low sludge ages. The Water Research Commission (1984) makes the following comments. The mentioned treatment processes are described in Chapter 7: • If the rapidly biodegradable COD concentration (approximately equivalent to the soluble COD) in the inﬂuent is less than 60 mg/L, irrespective of the total COD concentration, it is not very likely that a signiﬁcant phosphorus removal will be achieved with any process. • If the rapidly biodegradable COD concentration is higher than 60 mg/L, phosphorus removal can be achieved, provided that the nitrate is excluded from the anaerobic zone. The removal of P increases quickly with the increase in the biodegradable COD concentration. • The ability to prevent nitrates from going into the anaerobic zone will depend on the TKN/COD ratio in the inﬂuent and the process adopted for phosphorus removal. Some limits are indicated below for typical domestic sewage (from South Africa): • COD/TKN > 13 mgCOD/mgN. Complete removal of nitrate is possi- ble. The Phoredox process is recommended. • COD/TKN: 9 to 13 mgCOD/mgN. Complete removal of nitrates is no longer possible, but the nitrates can be excluded from the anaerobic zone by using the modiﬁed UCT process. • COD/TKN: 7 to 9 mgCOD/mgN. The modiﬁed UCT process cannot exclude the nitrate from the anaerobic compartment. The UCT pro- cess is recommended, provided that the internal recirculation from the aerobic to the anoxic zone is carefully controlled. • COD/TKN < 7 mgCOD/mgN. Biological phosphorus removal in sys- tems with nitriﬁcation is unlikely to occur. If BOD is adopted instead of COD, and a COD/BOD5 ratio in the inﬂuent of around 2 is assumed, the values of the above relations are approximately half of those stated (e.g., a COD/TKN ratio of 10 corresponds to approximately BOD5/TKN = 5). Primary settling is unfavourable when trying to reach high efﬁciencies in N and P removal, because it increases the TKN/COD and P/COD ratios substantially, by reducing the COD concentration in the inﬂuent to the biological stage (although the concentration of soluble COD is little affected) (WRC, 1984). (j) Suspended solids in the efﬂuent Since biological phosphorus removal is based on the",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 154,
      "heading": "Factors of influence on biological phosphorus removal",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg154_chunk2",
    "text_to_embed": "N and P removal, because it increases the TKN/COD and P/COD ratios substantially, by reducing the COD concentration in the inﬂuent to the biological stage (although the concentration of soluble COD is little affected) (WRC, 1984). (j) Suspended solids in the efﬂuent Since biological phosphorus removal is based on the incorporation of phosphorus in excessive amounts into the bacterial biomass, the loss of suspended solids in the efﬂuent results in the increase of the phosphorus concentrations in this efﬂuent. The phosphorus levels in the MLSS of biological P-removal processes range between 2 and 7% (and, under very favourable conditions, even more). Thus, if the efﬂuent has a SS concentration equal to 20 mg/L and a proportion of P equal to 4%, this would imply that the P concentration discharged with the efﬂuent SS is 20 × 0.04 = 0.8 mg/L. This value is high when",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 154,
      "heading": "Factors of influence on biological phosphorus removal",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg155_chunk1",
    "text_to_embed": "2 and 7% (and, under very favourable conditions, even more). Thus, if the efﬂuent has a SS concentration equal to 20 mg/L and a proportion of P equal to 4%, this would imply that the P concentration discharged with the efﬂuent SS is 20 × 0.04 = 0.8 mg/L. This value is high when considering that total P concentration usually desired for the ﬁnal efﬂuent in systems with BNR is around 1.0 mg/L. In these conditions, the soluble P concentration in the efﬂuent should be no more than 0.2 mg/L (= 1.0 −0.8), which is a very reduced value. Thus, in situations where very low levels of P in the efﬂuent are desired, it is very common to adopt polishing stages for the removal of suspended solids, such as ﬁltration or ﬂotation. 6.5.3 Modelling of biological phosphorus removal The mechanistic models available for biological phosphorus removal have been developed substantially in the last years, as a result of intensive investigations in several parts of Europe, North America and South Africa. However, their degree of complexity is very high in view of the great number of variables and parameters involved, some of which are not directly measurable. The IWA models are an example of widely accepted models for the activated sludge process, including BNR. However, their degree of complexity is outside the scope of this book. For this reason, the following simpliﬁed approach is presented for the estimation of the efﬂuent phosphorus concentration,based mainlyon theresearch byProfessor Marais and co-workers, in South Africa (WRC, 1984). (a) Determination of the fraction of P in the suspended solids The main phosphorus removal route from the system is through its incorporation, in excessive amounts, into the biological excess sludge. With the removal of the excess sludge from the system, phosphorus removal is also achieved. Therefore, it is important to quantify the phosphorus fraction in the excess sludge solids (mgP/mgSS). Usually, this fraction is from 2% to 7% in systems with biological phosphorus removal. However, this value can be estimated using the methodology described below. The propensity factor of excess phosphorus removal (Pf) is a parameter that reﬂects the system’s ability to remove phosphorus. The value of Pf can be estimated using the following equation (WRC, 1984): Pf = (frb × COD −25)·fan (6.30) where: frb = fraction of rapidly biodegradable COD in the inﬂuent COD = total COD of",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 155,
      "heading": "Modelling of biological phosphorus removal",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg155_chunk2",
    "text_to_embed": "phosphorus removal (Pf) is a parameter that reﬂects the system’s ability to remove phosphorus. The value of Pf can be estimated using the following equation (WRC, 1984): Pf = (frb × COD −25)·fan (6.30) where: frb = fraction of rapidly biodegradable COD in the inﬂuent COD = total COD of the inﬂuent wastewater (mg/L) fan = mass fraction of the anaerobic sludge The rapidly biodegradable fraction frb usually represents 15 to 30% of the total COD of the raw sewage, and 20 to 35% of the total COD of the sewage after primary settling (Orhon and Artan, 1994). Inﬂuent BOD is converted into COD by simply multiplying it by a factor (COD/BOD5 ratio) between 1.7 and 2.4. With respect to the anaerobic sludge fraction fan, if the concentration of solids is the same in all zones of the reactor, fan can be considered equal to the ratio between the ",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 155,
      "heading": "Modelling of biological phosphorus removal",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg156_chunk1",
    "text_to_embed": "Inﬂuent BOD is converted into COD by simply multiplying it by a factor (COD/BOD5 ratio) between 1.7 and 2.4. With respect to the anaerobic sludge fraction fan, if the concentration of solids is the same in all zones of the reactor, fan can be considered equal to the ratio between the volume of the anaerobic zone and the total volume of the reactor (Vanaer/Vtot). Values of this anaerobic fraction vary between 0.10 and 0.25 (Vanaer varies between 10% and 25% of the total volume of the reactor). The phosphorus fraction in the active biomass (mgP/mgXa) can be expressed using the following relation (WRC, 1984): P/Xa = 0.35 −0.29·e−0.242·Pf (6.31) The active fraction of the mixed liquor volatile suspended solids (Xa/Xv) is given by: fa = 1 1 + 0.2·Kd·θc (6.32) where: Kd = coefﬁcient of endogenous respiration (0.08 to 0.09 d−1) θc = total sludge age (d) The ratio between the volatile suspended solids and the total suspended solids in the reactor (Xv/X) can be calculated, as shown in the example in Chapter 5, or be obtained from Table 2.8. Typical values are: (a) conventional activated sludge: 0.70 to 0.85, (b) extended aeration: 0.60 to 0.75. A quick way of calculating the ratio for the treatment of domestic sewage is to use the regression equations with the sludge age contained in Table 2.9, namely: • system with primary sedimentation: Xv/X = 0.817·θc −0.043 (6.33) • system without primary sedimentation: Xv/X = 0.774·θc −0.038 (6.34) Thus, the phosphorus fraction in the suspended solids can be calculated through the following equations, whose terms can be obtained from Equations 6.31 to 6.34: • Fraction of P in the volatile suspended solids in the excess sludge (mgP/mgVSS): P/Xv = fa·(P/Xa) (6.35)",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 156,
      "heading": "Modelling of biological phosphorus removal",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg157_chunk1",
    "text_to_embed": "774·θc −0.038 (6.34) Thus, the phosphorus fraction in the suspended solids can be calculated through the following equations, whose terms can be obtained from Equations 6.31 to 6.34: • Fraction of P in the volatile suspended solids in the excess sludge (mgP/mgVSS): P/Xv = fa·(P/Xa) (6.35) • Fraction of P in the total suspended solids in the excess sludge (mgP/mgSS): P/X =  VSS SS   ·fa·(P/Xa) (6.36) Depending on the values of the inﬂuent COD and the rates and coefﬁcients adopted, it is possible to obtain P/X values much higher than the value of 7% mentioned by EPA (1987b) and Orhon and Artan (1994). For safety reasons, it is suggested that, for design purposes, a maximum value of 7% is assigned for this relation. (b) Removal of P with the excess sludge The ratio of the phosphorus removed per unit of BOD removed (mgP/mgBOD) can be expressed as follows (EPA, 1987b): P/BOD = Yobs·(P/Xv) (6.37) or P/BOD = Y 1 + fb·Kd·θc ·(P/Xv) (6.38) where: P/Xv = fraction of P in VSS (calculated from Equation 6.35) (mgP/mgVSS) Y = yield coefﬁcient (0.4 to 0.8 mgVSS/mgBOD) fb = biodegradable fraction of the VSS (mgSSb/mgVSS) The fb value can be calculated as follows: fb = 0.8 1 + 0.2·Kd·θc (6.39) Typical values of fb are: (a) conventional activated sludge: 0.55 to 0.70 and (b) extended aeration: 0.40 to 0.65. The amount of phosphorus removed in the excess sludge, taking into consid- eration the amount of BOD removed, can be determined by multiplying the result of Equation 6.38 by the removed BOD concentration (So−S): Prem = Y 1 + fb·Kd·θc ·(P/Xv)·(So −S) (6.40) where: Prem = concentration of P removed in the excess sludge (mg/L) So = total inﬂuent BOD concentration to the biological stage (mg/L) S = soluble efﬂuent BOD concentration from the biological stage (mg/L)",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 157,
      "heading": "Modelling of biological phosphorus removal",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg158_chunk1",
    "text_to_embed": "38 by the removed BOD concentration (So−S): Prem = Y 1 + fb·Kd·θc ·(P/Xv)·(So −S) (6.40) where: Prem = concentration of P removed in the excess sludge (mg/L) So = total inﬂuent BOD concentration to the biological stage (mg/L) S = soluble efﬂuent BOD concentration from the biological stage (mg/L) (c) Efﬂuent P concentration The concentration of the efﬂuent soluble phosphorus is given by the difference between the total efﬂuent concentration of P and the removed concentration of P (given by Equation 6.40): Psol eff = Ptot inf −Prem (6.41) The concentration of the efﬂuent particulate phosphorus (present in the efﬂuent SS) is determined by multiplying the SS concentration in the efﬂuent from the system by the fraction of P in the suspended solids (P/X). P/X is given in Equa- tion 6.36. Ppart eff = SS·(P/X) (6.42) The total efﬂuent phosphorus concentration is the sum of the concentrations of soluble P and particulate P in the efﬂuent: Ptot eff = Psol eff + Ppart eff (6.43) The example in Section 7.2 illustrates this calculation method for biological phosphorus removal.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 158,
      "heading": "Modelling of biological phosphorus removal",
      "timestamp": "2025-05-14T18:12:03.807348"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg159_chunk1",
    "text_to_embed": "Design of continuous-ﬂow systems for biological nutrient removal 7.1 BIOLOGICAL NITROGEN REMOVAL 7.1.1 Processes most frequently used The main ﬂowsheets for nitriﬁcation and denitriﬁcation combined in a single re- actor are as follows (see Figure 7.1): • pre-denitriﬁcation (removal of nitrogen with carbon from the raw sewage) • post-denitriﬁcation (removal of nitrogen with carbon from endogenous respiration) • four-stage Bardenpho process • oxidation ditch • intermittent operation reactor (sequencing batch reactor) There are still other processes, with nitriﬁcation and denitriﬁcation in separate lines from carbon removal, as well as other processes that use an external carbon source (usually methanol) for denitriﬁcation. However, these systems are more complex, which makes the single reactor systems without external carbon source more frequently used. Each of the main variants presented in Figure 7.1 are de- scribed below. There are still other interesting processes in which N removal follow other routes (e.g. Sharon-Anammox process), but these are outside the scope of this book.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 159,
      "heading": "Processes most frequently used",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg160_chunk1",
    "text_to_embed": "Each of the main variants presented in Figure 7.1 are de- scribed below. There are still other interesting processes in which N removal follow other routes (e.g. Sharon-Anammox process), but these are outside the scope of this book. (a) Pre-denitriﬁcation (removal of nitrogen with carbon from raw sewage) The reactor has an anoxic zone followed by the aerobic zone. Nitriﬁcation occurs in the aerobic zone, leading to the formation of nitrates. The nitrates are directed to the anoxic zone by means of an internal recirculation. In the anoxic zone, the nitrates are converted into gaseous nitrogen, which escapes to the atmosphere. Should there be no internal recirculation, the only form of return of the nitrates would be through the return sludge, with the possible operational risks of denitriﬁcation in the secondary sedimentation tank (formation of N2 bubbles, causing rising sludge). This process is also named modiﬁed Ludzack-Ettinger.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 160,
      "heading": "Processes most frequently used",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg161_chunk1",
    "text_to_embed": "nitrates would be through the return sludge, with the possible operational risks of denitriﬁcation in the secondary sedimentation tank (formation of N2 bubbles, causing rising sludge). This process is also named modiﬁed Ludzack-Ettinger. The internal recirculation is done with high recycle ratios, ranging from 100 to 400% of the inﬂuent ﬂow. The efﬁciency of denitriﬁcation is highly associated with the quantity of nitrate that returns to the anoxic zone. For example, if 80% of the nitrates are returned to the anoxic zone, their potential removal is 80%. The other 20% leave with the ﬁnal efﬂuent. The formula that determines the amount of nitrate to be returned to the anoxic zone is: FNO3 rec = Rint + Rsludge Rint + Rsludge + 1 (7.1) where: FNO3 rec = fraction of the nitrates formed that are recirculated to the anoxic zone (corresponds to the maximum theoretical NO3−removal efﬁciency) Rint = internal recirculation ratio Rsludge = sludge recirculation ratio (return sludge ratio) For example, if the internal recirculation ratio were 0% (Rint = 0) and the sludge recirculation ratio were 100% (Rsludge = 1.0), only 50% (FNO3 rec = 0.5) of the nitrates would return to the anoxic zone, and the remaining 50% would leave with the ﬁnal efﬂuent. With an internal recirculation ratio of 300% (Rint = 3.0) and a sludge recirculation ratio of 100% (Rsludge = 1.0), 80% of the formed nitrates would return to the anoxic zone (FNO3 rec = 0.8), where they would have the chance to be converted into gaseous nitrogen. In this latter case, the maximum theoretical nitrate removal efﬁciency would be of 80%. Figure 7.2 presents the maximum theoretical nitrate removal efﬁciency values (FNO3 rec) as a function of the total recirculation ratio (Rint + Rsludge). In the anoxic zones of pre-denitriﬁcation systems, the denitriﬁcation rate is high (0.03 to 0.11 mgNO3−-N/mgVSS·d), due to the high concentration of organic carbon in the anoxic zone, brought by the raw sewage. Primary sedimentation can be omitted to allow the input of a higher load of organic carbon in the anoxic zone.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 161,
      "heading": "Processes most frequently used",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg162_chunk1",
    "text_to_embed": "denitriﬁcation rate is high (0.03 to 0.11 mgNO3−-N/mgVSS·d), due to the high concentration of organic carbon in the anoxic zone, brought by the raw sewage. Primary sedimentation can be omitted to allow the input of a higher load of organic carbon in the anoxic zone. The advantages of the pre-denitriﬁcation systems are: • low detention time in the anoxic zone, compared to the post-denitriﬁcation systems • reduction in the oxygen consumption in view of the stabilisation of the organic matter using nitrate as electron acceptor in the anoxic zone • possibility of the reduction of the volume of the aerobic zone, as a result of the stabilisation of part of the BOD in the anoxic zone (the reduction in the volume should be such as not to affect nitriﬁcation) • there is no need for a separate reaeration tank, like in the post-denitriﬁcation arrangement The disadvantage is that, to reach high denitriﬁcation efﬁciencies, very high internal recirculation ratios are needed, which is not always economically advis- able. For this reason, the internal recirculation ratios are limited to 400% or 500%. The internal recirculation pumping stations are designed to work under low heads (the water level in the anoxic and aerobic zones is practically the same) and high ﬂows. (b) Post-denitriﬁcation (removal of nitrogen with carbon from endogenous respiration) The reactor comprises an aerobic zone followed by an anoxic zone and, optionally, a ﬁnal aerobic zone. The removal of carbon and the production of nitrates occur in the aerobic zone. The nitrates formed enter the anoxic zone, where they are reduced to gaseous nitrogen. Thus, there is no need of internal recirculations, as in the pre-denitriﬁcation system. This process, without the ﬁnal aerobic zone, is named Wuhrmann process. The disadvantage is that denitriﬁcation is carried out under endogenous con- ditions, since most of the organic carbon to be used by the denitrifying bacteria has been removed in the aerobic zone. Therefore, the denitriﬁcation rate is slower (0.015 to 0.045 mgNO3−-N/mgVSS·d), which implies longer detention times in the anoxic zone, compared with the pre-denitriﬁcation alternative. A possibility to increase the denitriﬁcation rate is by the addition of an external carbonsource,suchasmethanol.Although this practice leads to high denitriﬁcation rates, it is less frequently applied in developing countries, since it requires the continuous addition of a chemical product. Another possibility to increase the denitriﬁcation rate in the anoxic zone is by directing part of the raw sewage straight to the anoxic zone, by-passing the aerobic zone. Even if a considerable fraction of BOD from the by-pass line could still be removed in the anoxic zone, the introduction of a non-nitriﬁed nitrogen (ammo- nia) into the anoxic zone could be",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 162,
      "heading": "Processes most frequently used",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg162_chunk2",
    "text_to_embed": "is by directing part of the raw sewage straight to the anoxic zone, by-passing the aerobic zone. Even if a considerable fraction of BOD from the by-pass line could still be removed in the anoxic zone, the introduction of a non-nitriﬁed nitrogen (ammo- nia) into the anoxic zone could be a problem, as it could deteriorate the efﬂuent quality. The ﬁnal zone is for reaeration, with a short detention time (approximately 30 minutes). The main purposes are the release of gaseous nitrogen bubbles and the addition of dissolved oxygen prior to sedimentation.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 162,
      "heading": "Processes most frequently used",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg163_chunk1",
    "text_to_embed": "problem, as it could deteriorate the efﬂuent quality. The ﬁnal zone is for reaeration, with a short detention time (approximately 30 minutes). The main purposes are the release of gaseous nitrogen bubbles and the addition of dissolved oxygen prior to sedimentation. (c) Four-stage Bardenpho process The Bardenpho process corresponds to a combination of the two previous ar- rangements, comprising pre-denitriﬁcation and post-denitriﬁcation, besides the ﬁnal reaeration zone. The nitrogen removal efﬁciency is high, of at least 90%, since the nitrates not removed in the ﬁrst anoxic zone have a second opportunity to be removed, in the second anoxic zone. The disadvantage is that it requires reactors with a larger total volume. However, when high nitrogen removal efﬁciencies are required, this aspect should not be considered a disadvantage, but a requirement of the process. (d) Oxidation ditch The liquid circulates in the oxidation ditch, passing many times (70 to 100 times a day) through the zones with and without aeration. Aerobic conditions prevail in the aerated zones and a certain distance downstream them. However, as the liquid becomes more distant from the aerator, the oxygen concentration decreases, being liable to reach anoxic conditions at a certain distance. This anoxic zone is limited by the next aerator, where the aerobic conditions restart. This alternation between aerobic and anoxic conditions allows the occurrence of BOD removal and nitriﬁcation in the reactor, besides denitriﬁcation itself. The nitrifying and denitrifying bacteria are not harmed by these alternating environ- mental conditions, so that where there is dissolved oxygen available, nitrates will be formed, and where it lacks, nitrates will be reduced. The oxidation ditches may have more than one aerator, a condition in which there may be more than one aerobic zone and more than one anoxic zone. Naturally, for the occurrence of denitriﬁcation, there should be no overlapping of aerobic zones, leading to a suppression of the anoxic zones, in view of an excessive number of aerators in the reactor. Conventional ditches (Pasveer ditches) have horizontal-shaft aerators (rotors), while the Carrousel-type ditches have vertical-shaft aerators. The behaviour of the ditches regarding nitrogen removal takes place according to dynamics different from the other systems, due to the DO gradient and the fast alternation between aerobic and anoxic conditions. Figure 7.3 shows the close re- lation between DO concentration and nitriﬁcation in two ditches in England (von Sperling, 1993b). During the total sampling period, there were successive reduc- tions and increases in the nitriﬁcation capacity. The increased DO concentration implies a reduced concentration of ammonia in the ditch, and the decreased DO causes an increase in the concentration of ammonia. The observation of the time series of ammonia and DO presented in",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 163,
      "heading": "Processes most frequently used",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg163_chunk2",
    "text_to_embed": "sampling period, there were successive reduc- tions and increases in the nitriﬁcation capacity. The increased DO concentration implies a reduced concentration of ammonia in the ditch, and the decreased DO causes an increase in the concentration of ammonia. The observation of the time series of ammonia and DO presented in Figure 7.3 indicates a fast recovery of the nitriﬁcation, after the increase in the DO. Within a certain range, increases in the DO concentration, even if small, imply an almost immediate decrease in the concentration of ammonia. The fast recovery of the nitriﬁcation cannot be explained by Monod’s conventional kinetics (von Sperling, 1990). It is proba- ble that the frequent alternation between high and low DO concentration zones along the course of the liquid in the ditch creates satisfactory conditions for a fast increase in the growth rate of the nitrifying organisms, as soon as the av- erage DO concentration in the tank (or the size of the higher DO concentration zones) increases. This same behaviour was noticed by the author in other ",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 163,
      "heading": "Processes most frequently used",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg164_chunk1",
    "text_to_embed": "fast increase in the growth rate of the nitrifying organisms, as soon as the av- erage DO concentration in the tank (or the size of the higher DO concentration zones) increases. This same behaviour was noticed by the author in other ditches in England. To obtain a higher denitriﬁcation efﬁciency in the ditches, there should be an au- tomated control of the dissolved oxygen, altering the oxygen transfer rate by means of (a) turning on/off the aerators, (b) varying the aerator submergence (acting on the outlet weir level or on the vertical shaft of the aerators), or (c) varying the rota- tion speed of the aerators. This is due to the fact that, with a variable inﬂuent load over the day, the size of the aerobic zone would vary if the oxygen transfer rate were constant. As the aerators are usually designed for conditions of peak organic load, there could be a good balance between oxygen production and consumption in those moments, thus allowing the coexistence of aerobic and anoxic zones. However, in periods of lower load, such as during the night, the oxygen production would be- come larger than the consumption,making the anoxic zone decrease or contingently disappear, thus reducing substantially the overall nitrogen removal efﬁciency. For this reason, it is important that the aeration capacity is variable, allowing the oxy- gen production rate to follow the consumption rate, generating relatively stable DO concentrations and anoxic zone sizes. However, the selection of the DO set point is not simple: sufﬁcient aerobic zones are needed for nitriﬁcation, but, at the same time, sufﬁcient anoxic zones are needed for denitriﬁcation. In other words, enough oxygen should be provided for nitriﬁcation, but not excessively to inhibit the denitriﬁcation.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 164,
      "heading": "Processes most frequently used",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg165_chunk1",
    "text_to_embed": "are needed for nitriﬁcation, but, at the same time, sufﬁcient anoxic zones are needed for denitriﬁcation. In other words, enough oxygen should be provided for nitriﬁcation, but not excessively to inhibit the denitriﬁcation. (e) Intermittent operation reactors (sequencing batch reactors) The sequencing batch systems have a cyclic operation. Each cycle consists of a sequence of ﬁll, reaction, settle, draw and, if necessary, idle stages. Depending on the load generation proﬁle over the day, the system may have just one tank or more than one (two, three or more) in parallel, each one in a different stage of the cycle. Further details on sequencing batch reactors are presented in Chapter 8. During the ﬁll period, some nitrates remaining from the previous cycle may be removed, if the aerators are turned off. Therefore, pre-denitriﬁcation with organic carbon from the raw sewage occurs. An anoxic stage follows the aerobic reaction stage, in which post-denitriﬁcation occurs under endogenous conditions. The advantage of the system is its conceptual simplicity, which does not require separate recirculations and sedimentation tanks. 7.1.2 Comparison between the performances of the biological nitrogen removal systems Table 7.1 presents a comparison between the capacities of the systems described to meet different discharge objectives. If the aerobic sludge age is greater than approximately 5 days (or even greater, if the temperature, the DO, and the pH in the reactor are low), all the processes are capable to nitrify and meet an efﬂuent ammonia level of 5 mg/L. In terms of total nitrogen, all the variants presented can meet targets ranging from 8 to 12 mg/L, but only the four-stage Bardenpho system can produce an efﬂuent between 3 and 6 mg/L, or even less. 7.1.3 Design criteria for biological nitrogen removal The main criteria, coefﬁcients and rates for the design of systems with pre- denitriﬁcation, post-denitriﬁcation and four-stage Bardenpho are presented in Tables 7.2 and 7.3. The values of Table 7.3 refer to the N removal mathematical modelling, discussed in Sections 6.3 and 6.4. The design criteria for sequencing batch reactors are presented in Chapter 8. Table 7.1 outlines the capacity of various treatment processes to meet different discharge targets for ammonia and total nitrogen. All listed processes—fully aerobic reactor, reactor with pre-denitrification, reactor with ",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 165,
      "heading": "Comparison between the performances of the biological nitrogen removal systems",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg165_chunk2",
    "text_to_embed": "Table 7.1 outlines the capacity of various treatment processes to meet different discharge targets for ammonia and total nitrogen. All listed processes—fully aerobic reactor, reactor with pre-denitrification, reactor with post-denitrification, four-stage Bardenpho, oxidation ditch, and sequencing batch reactor—can achieve ammonia concentrations of less than 5 mg/L, provided the aerobic sludge age (θc) is greater than approximately 5 days. For total nitrogen, the fully aerobic reactor does not meet any of the listed target ranges. The reactor with pre-denitrification can meet the 8–12 mg/L range and, with high internal recirculation ratios (Rint between 200% and 400%), also the 6–8 mg/L range. The reactor with post-denitrification meets only the 8–12 mg/L range. The four-stage Bardenpho process can achieve all listed total nitrogen ranges: 8–12 mg/L, 6–8 mg/L, and 3–6 mg/L. The oxidation ditch can meet the 6–8 mg/L range with efficient automatic dissolved oxygen control. The sequencing batch reactor meets the 8–12 mg/L range only.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 165,
      "heading": "Comparison between the performances of the biological nitrogen removal systems",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg166_chunk1",
    "text_to_embed": "Table 7.2 presents design criteria for biological nitrogen removal across three systems: with pre-denitrification, post-denitrification, and the four-stage Bardenpho. The MLVSS ranges from 1500–3500 mg/L for pre- and post-denitrification, and 1500–4000 mg/L for Bardenpho. Total cell residence time (θc) is 6–10 days for pre- and post-denitrification and 10–30 days for Bardenpho, while aerobic θc is ≥5 days in all systems. The hydraulic detention times (HDT) are as follows: for the first anoxic zone, 0.5–2.0 hours (pre-denitrification and Bardenpho); for the aerobic zone, 4.0–10.0 hours (all systems); for the second anoxic zone, 2.0–5.0 hours (post-denitrification and Bardenpho); and for the final aerobic zone, 2.0–5.0 hours (post-denitrification and Bardenpho). The BOD removal ratio in the anoxic zone to aerobic zone is 0.7 for pre-denitrification and 0.7–1.0 for Bardenpho. Sludge recirculation ratio (Rₛₗᵤdɢₑ or Qᵣ/Q) is 60–100% for pre-denitrification and 100% for post-denitrification and Bardenpho, while internal recirculation ratio (Rᵢₙₜ or Qᵢₙₜ/Q) is 100–400% for pre-denitrification, 300–500% for post-denitrification, and 100–300% for Bardenpho. Power level in the anoxic zone is 5–10 W/m³ in all systems, and the average DO in the aerobic zone is 2.0 mg/L across all three systems. Table 7.3 provides typical values of rates and kinetic and stoichiometric coefficients for modelling nitrification and denitrification. For nitrification: the specific nitrifier growth rate μₘₐₓ at 20°C is 0.3–0.7 d⁻¹; the half-saturation coefficient for ammonia Kₙ is 0.5–1.0 mgNH₄⁺/L; and for oxygen Kₒ is 0.4–1.0 mgO₂/L. The temperature coefficient for μₘₐₓ is 1.10, the yield coefficient Yₙ is 0.05–0.10 mg cells/mgNH₄⁺ oxidised, oxygen consumption is 4.57 mgO₂/mgNH₄⁺ oxidised, and alkalinity consumption is 7.1 mgCaCO₃/mgNH₄⁺ oxidised. For denitrification: the specific denitrification rate (SDR) for the first anoxic zone is 0.03–0.11 mgNO₃⁻/mgVSS·d, and for the second anoxic zone is 0.015–0.045 mgNO₃⁻/mgVSS·d; the fraction of ammonia in excess sludge is 0.12 mgNH₄⁺/mgVSS; the temperature coefficient θ is 1.08–1.09; the O₂ economy is 2.86 mgO₂/mgNO₃⁻; and the alkalinity economy is 3.5 mgCaCO₃/mgNO₃⁻.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 166,
      "heading": "Comparison between the performances of the biological nitrogen removal systems",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg167_chunk1",
    "text_to_embed": "7.1.4 Design considerations Speciﬁc design aspects for activated sludge plants with biological nitrogen removal are presented next. The information was extracted from Randall et al. (1992) and EPA (1993). (a) Primary sedimentation Primary sedimentation offers the usual advantages related to systems without bi- ological nutrient removal, such as reduced volume of the reactor and reduced aeration capacity needs, besides reduced ﬂoating materials and solids in the super- natant and drained liquids from the sludge processing units. However, the primary sedimentation reduces the BOD:TKN ratio, which may reduce the denitriﬁcation rate to be achieved. This may not be a problem if a large part of the inﬂuent BOD is soluble. A BOD5:TKN ratio >5 favours denitriﬁcation. In case primary sedimen- tation is included, the detention time should be reduced, and conditions should be provided so that part of the raw sewage can be directly by-passed to the reactor to increase the organic carbon necessary for denitriﬁcation. (b) Aeration systems Mechanical and diffused air aeration systems can be used. The aeration capacity estimated in the design should comprise the carbonaceous and the nitrogenous demand under peak conditions. Plug-ﬂow reactors should provide a larger aeration capacity in the inlet end of the tank. Point aerators, such as mechanical aerators, allow the occurrence of denitriﬁcation in the reactor itself, due to the possible presence of anoxic zones in the reactor, on the bottom and at corners of the reactor. Automatic control of the dissolved oxygen is advisable and, in most of the cases, necessary. (c) Stirrers In the anoxic zones, the stirrers should maintain the solids in suspension, but should avoid the aeration of the liquid mass. The most used types of stirrers are low speed devices, with either vertical shaft or submerged horizontal shaft. Submersible stirrers are more ﬂexible, as they allow the adjustment of the level and direction of the mixing, although some models have not shown a good performance, making the vertical shaft stirrers to be more frequently used (Randall et al., 1992). Stirrers are not essential in systems with intermittent aeration if the time with the aerators turned off is short. The power level of the stirrers varies from 5 to 10 W/m3, but the range of lower values does not guarantee",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 167,
      "heading": "Design considerations",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg167_chunk2",
    "text_to_embed": "stirrers to be more frequently used (Randall et al., 1992). Stirrers are not essential in systems with intermittent aeration if the time with the aerators turned off is short. The power level of the stirrers varies from 5 to 10 W/m3, but the range of lower values does not guarantee good mixing between the inﬂuent and the recirculated liquids. It is advisable to mix them when they enter the anoxic zone. The location of the stirrers is crucial for the operation, and manufacturers should be consulted about that. (d) Internal recirculation Nitrate pumping from the aerobic zone to the anoxic zone is a characteristic of systems with pre-denitriﬁcation. This frequently requires pumping from the ﬁnal end to the initial end of the reactor. The pumping line ",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 167,
      "heading": "Design considerations",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg168_chunk1",
    "text_to_embed": "(d) Internal recirculation Nitrate pumping from the aerobic zone to the anoxic zone is a characteristic of systems with pre-denitriﬁcation. This frequently requires pumping from the ﬁnal end to the initial end of the reactor. The pumping line can be above the tank wall or even through it. Pumping through the wall can occur in U-shaped reactors, in which the inlet is located close to the outlet (see Figure 7.4). The water level in the aerobic and anoxic zones is frequently approximately the same, which implies a very low pumping head. Centrifugal pumps can be used in smaller plants, but it is more advantageous to use low-speed, axial-ﬂow pumps in larger plants, thus reducing the energy required and the introduction of oxygen into the anoxic zone. It is usually preferable to adopt a larger number of small pumps to allow a variable recycle ﬂow. (e) Reactor The design of the anoxic and aerobic zones should allow ﬂexibility in the entrance of the inﬂuent and recirculation lines. The anoxic zone can be divided into com- partments by submerged walls. The U-reactor facilitates the internal recirculation, which can be achieved through the dividing wall between the anoxic and aerobic zones (see Figure 7.4). (f) Secondary sedimentation tanks Activated sludge plants with biological nutrient removal are susceptible to the same operational problems as those of the typical activated sludge system, besides other problems associated with the existence of the anoxic zone. Bulking sludge can occur, associated with several possible causes, including low DO concentrations and excessive detention times in the anoxic zone. The presence of scum is also possible, and plants with biological nutrient removal should be designed assuming the presence of scum, thus providing conditions for its removal in the secondary sedimentation tanks.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 168,
      "heading": "Design considerations",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg169_chunk1",
    "text_to_embed": "7.1.5 Design example of a reactor with nitriﬁcation and pre-denitriﬁcation Design the reactor for biological nitrogen removal(nitriﬁcation and denitriﬁcation), in a conventional activated sludge system with pre-denitriﬁcation (anoxic zone followed by aerobic zone). The input data are the same as those of the example in Chapter 5. The data of interest are: Raw sewage (see Section 5.1): • Average inﬂuent ﬂow: Q = 9,820 m3/d • Inﬂuent TKN load = 496 kg/d • Inﬂuent TKN concentration = 51 mg/L Final efﬂuent: • Efﬂuent TKN = 2 mg/L (desired) Primary sedimentation tank (see Section 5.3.2): • TKN removal efﬁciency in the primary sedimentation tank = 20% Reactor (see Section 5.3.3): • Sludge age = 6 d • MLVSS = 3,000 mg/L • DO in the reactor: OD = 2 mg/L • pH in the reactor: pH = 6.8 • Temperature of the liquid (average in the coldest month): T = 20 ◦C Nitriﬁcation coefﬁcients (adopted in this example – see Table 7.3): • Maximum speciﬁc growth rate (µmax) (20 ◦C) = 0.5 d−1 • Ammonia half-saturation coefﬁcient (KN) = 0.70 gNH + 4 /m3 • Oxygen half-saturation coefﬁcient (KO) = 0.80 gO2/m3 • Yield coefﬁcient for nitriﬁers (YN) = 0.08 gNitrif/gNH + 4 oxidised • Temperature coefﬁcient for µmax(θ) = 1.1 • O2 demand for nitriﬁcation = 4.57 gO2/gNH + 4 oxidised Denitriﬁcation coefﬁcients (adopted in this example – see Table 7.3): • Denitriﬁcationrateinthepre-anoxiczone(20 ◦C)=0.08kgNO − 3 /kgVSS·d • Temperature coefﬁcient for the denitriﬁcation rate (θ) = 1.09 • O2 production in denitriﬁcation = 2.85 g O2/gNO − 3 reduced • Fraction of ammonia in the excess sludge = 0.12 kgNH + 4 /kgVSS Reactor (values adopted in this example – see Table 7.2): • Fraction of the reactor as pre-anoxic zone: 0.25 (25% of the volume of the reactor is a pre-anoxic zone) • Fraction of the reactor as aerobic zone: 0.75 (75% of the volume of the reactor is an aerobic zone)",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 169,
      "heading": "Design example of a reactor with nitrification and pre-denitrification",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg170_chunk1",
    "text_to_embed": "+ 4 /kgVSS Reactor (values adopted in this example – see Table 7.2): • Fraction of the reactor as pre-anoxic zone: 0.25 (25% of the volume of the reactor is a pre-anoxic zone) • Fraction of the reactor as aerobic zone: 0.75 (75% of the volume of the reactor is an aerobic zone) • Ratio between the BOD removal rate under anoxic and aerobic conditions: 0.7 (the BOD removal rate under anoxic conditions is 70% of the rate under aerobic conditions) • Sludge recirculation ratio: 100% • Internal recirculation ratio (aerobic zone to anoxic zone): 300% All the TKN, NH + 4 and NO − 3 concentrations are expressed in terms of nitrogen. The example uses indistinctively TKN and NH + 4 to represent the ammonia at any point of the process. Solution: (a) TKN removal in the primary sedimentation TKN removal efﬁciency in the primary sedimentation tank = 20% (input data) TKNeff. primary = TKNinf. prim.(100 −E)/100 = 496 kg/d(100 −20)/100 = 397 kg/d = 51 mg/L.(100 −20)/100 = 40 mg/L The considerations made in Section 7.1.4.a, regarding the desirability of not having primary sedimentation in systems with biological nutrient removal, are also applicable here. However, for compatibility with the design already made in Chapter 5, the primary sedimentation tank is maintained here in the ﬂowsheet of the plant. (b) Volume of the reactor According to the conception of the reactor, 25% of the total volume is represented by the anoxic zone and 75% is represented by the aerobic zone (see input data of the problem). The sludge age can be divided as follows: • Total sludge age = 6 d (input data to the problem) • Aerobic sludge age = 6 × 0.75 = 4.5 d Volume required for the reactor (calculated in Section 5.3.7): V = 2,051 m3 According to Table 7.2 and to what is stated in the example, the BOD removal rate in the anoxic zone is slower, being 70% of the removal rate in the aerobic zone. As 25% of the volume of this reactor consists of an anoxic zone, the total volume required should be multiplied by a correction factor: Vtot = V· (Fanox + Faer) (0.7 × Fanox + Faer) = 2,051 × (0.25 + 0.75) (0.7 × 0.25 + 0.75) = 2,051 × 1.08 = 2,215 m3 Therefore, the total volume of the reactor should be multiplied by the correction factor 1.08, resulting in 2,215 m3, instead of 2,051 m3.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 170,
      "heading": "Design example of a reactor with nitrification and pre-denitrification",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg171_chunk1",
    "text_to_embed": "factor: Vtot = V· (Fanox + Faer) (0.7 × Fanox + Faer) = 2,051 × (0.25 + 0.75) (0.7 × 0.25 + 0.75) = 2,051 × 1.08 = 2,215 m3 Therefore, the total volume of the reactor should be multiplied by the correction factor 1.08, resulting in 2,215 m3, instead of 2,051 m3. The volumes of the anoxic and aerobic zones are: • Vanox = 0.25 × 2,215 = 554 m3 • Vaer = 0.75 × 2,215 = 1,661 m3 Thetotalhydraulicdetentiontimeis:t=V/Q=2,215/9,820=0.226d=5.4hours The detention times in the anoxic and aerobic zones are: • tanox = 0.25 × 5.4 = 1.35 hours • taer = 0.75 × 5.4 = 4.05 hours The detention time in the pre-anoxic zone is within the range presented in Table 7.2. The resultant sludge ages should also be multiplied by the correction factor 1.08: • Total sludge age = 6.0 × 1.08 = 6.5 d • Aerobic sludge age = 4.5 × 1.08 = 4.9 d (c) Calculation of the growth rate of the nitrifying bacteria (µmax) according to the environmental conditions in the reactor The calculations below follow the methodology presented in Example 6.2 (although with data different from those of the referred to example). Maximum speciﬁc growth rate: µmax = 0.5 d−1 (statement of the problem) Inﬂuencing factors on µmax (see statement of the problem): • Ammonia concentration in the reactor: NH + 4 = 2 mg/L (desired concen- tration for the efﬂuent) • DO concentration in the reactor: DO = 2 mg/L • pH in the reactor: pH = 6.8 • Temperature: T = 20 ◦C • Effect of the ammonia concentration: µ = µmax·  NH + 4 KN + NH + 4 \b = 0.5·  2.0 0.7 + 2.0 \b = 0.37 d−1 (µmax correction factor = 0.37/0.50 = 0.74) • Effect of the DO concentration in the reactor: According to Equation 6.8 and Table 6.5: µ = µmax·  DO KO + DO \b = 0.5·  2.0 0.6 + 2.0 \b = 0.36 (µmax correction factor = 0.36/0.50 = 0.72)",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 171,
      "heading": "Design example of a reactor with nitrification and pre-denitrification",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg172_chunk1",
    "text_to_embed": "Temperature: T = 20 ◦C • Effect of the ammonia concentration: µ = µmax· \u0007 NH + 4 KN + NH + 4 \b = 0.5· \u0007 2.0 0.7 + 2.0 \b = 0.37 d−1 (µmax correction factor = 0.37/0.50 = 0.74) • Effect of the DO concentration in the reactor: According to Equation 6.8 and Table 6.5: µ = µmax· \u0007 DO KO + DO \b = 0.5· \u0007 2.0 0.6 + 2.0 \b = 0.36 (µmax correction factor = 0.36/0.50 = 0.72) • Effect of the pH in the reactor: According to Equation 6.7: µmax(pH) = µmax[1 −0.83(7.2 −pH)] = 0.5 × [1 −0.83 × (7.2 −6.8)] = 0.33 (µmax correction factor = 0.33/0.50 = 0.66) • Effect of the temperature: According to Equation 6.6, and adopting θ = 1.10: µmax(T) = µmax(20 ◦C)· θ(20−20) = 0.50 × 1.10(20−20) = 0.50 d−1 (µmax correction factor = 0.50/0.50 = 1.00) (without alteration, because the temperature is equal to the standard temperature) • Integrated effect of the environmental conditions (multiple correction factor): 0.74 × 0.72 × 0.66 × 1.00 = 0.35 The speciﬁc growth rate of the nitrifying bacteria under these environ- mental conditions is 35% of the maximum rate (µN = 0.35·µmax). There- fore, µN is: µN = 0.35 × µmax = 0.35 × 0.50 = 0.18 d−1 (d) Minimum aerobic sludge age required for total nitriﬁcation According to Equation 6.9, the minimum aerobic sludge age required for total nitriﬁcation is: θc = 1 µN = 1 0.18 = 5.6 d The aerobic sludge age obtained in the design is 4.9 days, therefore being lower than the minimum required value of 5.6 days to ensure full nitriﬁcation under the speciﬁed environmental conditions. The aerobic sludge age can be increased by increasing the volume of the aerobic zone, by increasing the MLVSS concentra- tion, or by increasing the aerobic fraction of the reactor, until the minimum value required is reached. However, no changes are made in this example, and it is only veriﬁed whether the efﬂuent ammonia concentration is still acceptable under these conditions. (e) Calculation of the fraction of nitriﬁers in the mixed liquor volatile suspended solids The calculations below follow the methodology presented in Example 6.4 (although with data different from those of the referred to example).",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 172,
      "heading": "Design example of a reactor with nitrification and pre-denitrification",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg173_chunk1",
    "text_to_embed": "is only veriﬁed whether the efﬂuent ammonia concentration is still acceptable under these conditions. (e) Calculation of the fraction of nitriﬁers in the mixed liquor volatile suspended solids The calculations below follow the methodology presented in Example 6.4 (although with data different from those of the referred to example). • Net production of biological solids in the reactor: Net Pxv = 1.026 kgVSS/d (calculated in Section 5.3.6.b; this value is not affected by the increased volume of the reactor, because the BOD load removed remained the same) • Ammonia load to be oxidised: Inﬂuent TKN load = Q ·TKNo = 9820 × 40/1000 = 393 kg/d Efﬂuent TKN load = Q·TKNe = 9820 × 2/1000 = 20 kg/d TKN load in the excess sludge = (ammonia fraction in the excess sludge) × Pxv = 0.12 × Pxv = 0.12 × 1,026 = 123 kg/d TKN load to be oxidised = inﬂuent TKN – efﬂuent TKN – TKN in excess sludge = 393 – 20 – 123 = 250 kg/d • Production of nitrifying bacteria: According to Equation 6.13, the production of nitrifying bacteria is: PxN =  XN/ t = YN·TKNoxidised = 0.08 × 250 = 20kgXN/d • fN ratio The fN ratio, which corresponds to the fraction of nitrifying bacteria in the volatile suspended solids (XN/Xv), can then be calculated by the quotient between the production of XN and the production of XV (Equation 6.11): fN = PxN Pxv = 20 1,026 = 0.019 gXN/gXV In this case, the nitrifying bacteria represent 1.9% of the total biomass (expressed as MLVSS). (f) Calculation of the nitriﬁcation rate According to Equation 6.15, the nitriﬁcation rate is given by:  TKN  t = fN·XV·µN YN = 0.019·3,000 × 0.18 0.08 = 128 gTKN/m3·d The TKN load susceptible to being oxidised is (Equation 6.16): LTKN = Vaer 103 · TKN  t =1,661 1,000 × 128 = 213 kgTKN/d This value of 213 kgTKN/d is lower than the expected value to be oxidised (250 kgTKN/d, calculated in Item f above). Therefore, the concentration of efﬂuent TKN will be higher than the concentration initially assumed (2 mg/L). If this value were higher than 250 kgTKN/d, the load liable to be oxidised would naturally be 250 kgTKN/d.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 173,
      "heading": "Design example of a reactor with nitrification and pre-denitrification",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg174_chunk1",
    "text_to_embed": "oxidised (250 kgTKN/d, calculated in Item f above). Therefore, the concentration of efﬂuent TKN will be higher than the concentration initially assumed (2 mg/L). If this value were higher than 250 kgTKN/d, the load liable to be oxidised would naturally be 250 kgTKN/d. (g) Calculation of the concentration of efﬂuent ammonia • Calculation of the TKN loads: Inﬂuent TKN load = 393 kg/d (calculated in Item e) TKN load in the excess sludge = 123 kg/d (calculated in Item e) TKN load liable to be oxidised = 213 kg/d (calculated in Item f) Efﬂuent TKN load = inﬂuent TKN – TKN in the excess sludge – TKN liable to be oxidised = 393 −123 −213 = 57kg/d • Concentration of efﬂuent TKN: TKNe = efﬂuent load ﬂow = 57 × 1,000 9,820 = 6 mgTKN/L The concentration of efﬂuent TKN (or ammonia) in the system is, therefore, 6 mg/L. The value initially assumed had been 2 mg/L. Since this value inﬂuences the calculation of µN, the calculations of Item d can be redone by using the 6 mg/L concentration, and so forth, until a convergence is obtained, with an ammonia value between 2 and 6 mg/L. However, the difference obtained in this ﬁrst iteration is not great, which justiﬁes the fact that the iterative calculations are not made in this example. (h) Ammonia removal efﬁciencies The efﬁciency of the system in the removal of TKN is: E = (TKNo −TKNe)/TKNo = (51 −6)/51 = 0.88 = 88% (i) Mass of VSS in the pre-anoxic zone Volume of the pre-anoxic zone: Vanox = 554 m3 (calculated in Item b) Mass of VSS in the pre-anoxic zone = Vanox·Xv/1000 = 554 × 3,000/1,000 = 1,662 kgVSS (j) Recirculation of nitrates to the anoxic zone According to the statement of the problem: • Sludge recirculation ratio: Rsludge = 1.0 (100%) • Internal recirculation ratio (from the aerobic zone to the anoxic zone): Rint = 3.0 (300%) • Total recirculation ratio: Rtot = 1.0 + 3.0 = 4.0 (l) Speciﬁc denitriﬁcation rate SDR = 0.08 kgNO − 3 /kgVSS·d (20 ◦C)",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 174,
      "heading": "Design example of a reactor with nitrification and pre-denitrification",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg175_chunk1",
    "text_to_embed": "problem: • Sludge recirculation ratio: Rsludge = 1.0 (100%) • Internal recirculation ratio (from the aerobic zone to the anoxic zone): Rint = 3.0 (300%) • Total recirculation ratio: Rtot = 1.0 + 3.0 = 4.0 (l) Speciﬁc denitriﬁcation rate SDR = 0.08 kgNO − 3 /kgVSS·d (20 ◦C) Correction for temperature (Equation 6.29): SDRT = SDR20 ◦C·θ(T−20) = 0.08 × 1.09(20−20) = 0.08 kgNO − 3 /kgVSS·d No correction was necessary due to the fact that the average temperature of the liquid in the coldest month is 20 ◦C. Accordingly, there is no need for correction due to the presence of DO (Equation 6.27), since it is assumed that the DO in the anoxic zone is equal to zero. (m) Nitrate loads • Load of NO − 3 produced in the aerobic zone = load of oxidised TKN = 213 kg/d (calculated in Item g) • Load of NO − 3 recirculated to the anoxic zone by the return of sludge = 213 × Rsludge/(Rtot + 1) = 213 × 1.0/(4.0 + 1) = 43 kg/d • Load of NO − 3 recirculated to the anoxic zone by the internal recirculation = 213 × Rint/(Rtot + 1) = 213 × 3.0/(4.0 + 1) = 128 kg/d • Load of total NO − 3 recirculated = 43 + 128 = 171 kg/d • Load of NO − 3 liable to reduction in the pre-anoxic zone = SDR × VSS mass = 0.08 × 1662 = 133 kg/d As this value of 133 kg/d is lower than the total load recirculated (171 kg/d), the nitrate load to be really reduced will be 133 kg/d. If the value of the load susceptible to reduction were higher than 171 kg/d, the load to be really reduced would naturally be 171 kg/d. A means to increase the load susceptible to reduction would be to increase the MLVSS concentration or the volume of the anoxic zone. In this example, such changes are not made, and the concentration of efﬂuent nitrate is calculated taking into account the conditions initially assumed. • Load of efﬂuent NO − 3 = Load of NO − 3 produced – Load of NO − 3 to denitrify = 213 –133 = 80 kg/d (n) Concentration of efﬂuent nitrate NO3eff = efﬂuent load ﬂow = 80 × 1,000 9,820 = 8 mgNO − 3 /L Removal efﬁciency of the nitrate formed: E = (load produced – efﬂuent load)/load produced = (213 −80)/213 = 0.62 = 62% (o) Summary of the nitrogen concentrations • Inﬂuent (raw sewage): Total nitrogen = 51 mg/L (assuming that the total nitrogen in the inﬂuent is the same as TKN)",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 175,
      "heading": "Design example of a reactor with nitrification and pre-denitrification",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg176_chunk1",
    "text_to_embed": "L Removal efﬁciency of the nitrate formed: E = (load produced – efﬂuent load)/load produced = (213 −80)/213 = 0.62 = 62% (o) Summary of the nitrogen concentrations • Inﬂuent (raw sewage): Total nitrogen = 51 mg/L (assuming that the total nitrogen in the inﬂuent is the same as TKN) • Final efﬂuent: Ammonia = 6 mg/L (calculated in Item g) Nitrate = 8 mg/L (calculated in Item n) Total nitrogen = 6 + 8 = 14 mg/L (p) Summary of the removal efﬁciencies • Ammonia removal efﬁciency: E = 88% (calculated in Item h) • Nitrate removal efﬁciency: E = 62% (calculated in Item n) • Total nitrogen removal efﬁciency: E = (51 −14)/51 = 73% These values meet the European Community’s Directive (CEC, 1991) for dis- charge of urban wastewater in sensitive water bodies, for the population range between 10,000 inhabitants and 100,000 inhabitants, which means a total nitrogen concentration lower than 15 mg/L or a minimum removal efﬁciency between 70 and 80%. If the population were larger than 100,000 inhabitants, the total nitrogen removal should be optimised to allow the compliance with the stricter standard, which is, in this case, 10 mg/L of total nitrogen. (q) Oxygen consumption O2 consumption for nitriﬁcation = 4.57 × load of TKN oxidised (Equation 6.17) = 4.57 × 213 kg/d = 973 kgO2/d O2 economy with denitriﬁcation = 2.86 × load of reduced NO3−(Section 6.4.2.a) = 2.86 × 133 kg/d = 380 kgO2/d 7.2 BIOLOGICAL REMOVAL OF NITROGEN AND PHOSPHORUS 7.2.1 Processes most frequently used This section presents a description of the main processes used for the combined removal of nitrogen and phosphorus. The processes employed for the removal of phosphorus alone are not discussed here, due to the difﬁculties they face in the presence of nitrates in the anaerobic zone. In warm-climate regions, nitriﬁcation occurs almost systematically in activated sludge plants. Thus, if an efﬁcient deni- triﬁcation is not provided in the reactor, a considerable amount of nitrates will be returned to the anaerobic zone through the recirculation lines, hindering the main- tenance of strictly anaerobic conditions. For this reason, the removal of nitrogen is encouraged, even if, under some conditions, the removal of only phosphorus would be necessary in terms of the receiving body requirements. The main processes used for the combined removal of N and P are (see Figure 7.5): • A2O process (3-stage Phoredox) • 5-stage Bardenpho process (Phoredox)",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 176,
      "heading": "Design example of a reactor with nitrification and pre-denitrification",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg177_chunk1",
    "text_to_embed": "removal of only phosphorus would be necessary in terms of the receiving body requirements. The main processes used for the combined removal of N and P are (see Figure 7.5): • A2O process (3-stage Phoredox) • 5-stage Bardenpho process (Phoredox) • UCT Process • Modiﬁed UCT Process • Intermittent operation reactors (sequencing batch reactors) The literature presents divergent nomenclature with relation to some processes, in view of variations between commercial and technical names. A brief description of the main variants is presented below (WRC, 1984; Sedlak, 1991).(a) A2O Process (3-stage Phoredox) The name A2O originates from ‘anaerobic/anoxic/aerobic’, which describes the basic ﬂow line of the process. In other locations, this variant has been named Phoredox. Nitrogen removal results mainly from the internal recirculation from the aerobic zone to",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 177,
      "heading": "BIOLOGICAL REMOVAL OF NITROGEN AND PHOSPHORUS",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg178_chunk1",
    "text_to_embed": "(a) A2O Process (3-stage Phoredox) The name A2O originates from ‘anaerobic/anoxic/aerobic’, which describes the basic ﬂow line of the process. In other locations, this variant has been named Phoredox. Nitrogen removal results mainly from the internal recirculation from the aerobic zone to the anoxic zone. The alternation between anaerobic and aerobic conditions, necessary for phosphorus removal, is reached by means of the sludge recirculation, which is directed to the anaerobic zone. A high denitriﬁcation efﬁ- ciency is required because the return of nitrates to the anaerobic zone can harm phosphorus removal. (b) Five-stage Bardenpho process (Phoredox) This process is similar to the four-stage Bardenpho (Section 7.1.1.c), with the inclusion of one anaerobic zone upstream. The returned sludge is directed to the anaerobic zone. The sludge age is usually higher than in other processes, ranging from 10 to 30 days. (c) UCT Process (University of Cape Town) The UCT process consists of three zones (anaerobic, anoxic and aerobic). The main aspect that distinguishes the UCT process from the others is that it prevents nitrates from returning to the anaerobic zone. In view of that, the recirculation of sludge is directed to the anoxic zone, and not to the anaerobic zone. There are two internal recirculations, as follows: (a) recirculation from the anoxic zone to the anaerobic zone (R = 100 to 200%), and (b) recirculation from the aerobic zone to the anoxic zone (R = 100 to 200%). The anoxic zone should provide denitriﬁcation capacity to the load of nitrates recirculated to avoid their return to the anaerobic zone. The VIP process (Virginia Initiative Plant) is similar to the UCT process. (d) Modiﬁed UCT process The modiﬁed UCT process separates the anoxic zone into two. The ﬁrst zone re- ceives the return sludge, and allows the recirculation from the anoxic zone to the anaerobic zone. This ﬁrst zone is used to reduce only the nitrates from the sludge recirculation line. The second anoxic zone receives the internal recirculation from theaerobiczone,being the zone where most of the denitriﬁcation occurs. In separat- ing this second anoxic zone from the ﬁrst one, which recirculates to the anaerobic zone, the nitrate in excess can be recirculated without harming the process. To allow ﬂexibility to operate as UCT or modiﬁed UCT process, the recirculation system to the anaerobic zone should be installed from both anoxic zones. (e) Sequencing batch reactors The sequencing batch process is similar to that described",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 178,
      "heading": "BIOLOGICAL REMOVAL OF NITROGEN AND PHOSPHORUS",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg178_chunk2",
    "text_to_embed": "zone, the nitrate in excess can be recirculated without harming the process. To allow ﬂexibility to operate as UCT or modiﬁed UCT process, the recirculation system to the anaerobic zone should be installed from both anoxic zones. (e) Sequencing batch reactors The sequencing batch process is similar to that described in Section 7.1.1.e., and includes, at the beginning of the operational cycle, an anaerobic stage. The sequence comprises the aerobic reaction, anoxic reaction, sedimentation and supernatant withdrawal phases. Further details on sequencing batch reactors are found in Chapter 8.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 178,
      "heading": "BIOLOGICAL REMOVAL OF NITROGEN AND PHOSPHORUS",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg179_chunk1",
    "text_to_embed": "Table 7.4 presents the capacity of different processes to meet phosphorus discharge standards for effluent concentrations of 0.5 mg/L, 1.0 mg/L, and 2.0 mg/L, using varying levels of treatment including biological (Biol), biological plus coagulant (Biol + C), biological plus coagulant and filtration (Biol + C + F), and combinations with filtration (Biol + F). The A²O/3-stage Phoredox process does not meet the 0.5 mg/L standard under any treatment condition (marked N), but it meets the 1.0 mg/L standard marginally with Biol + C (Y*) and more consistently with Biol + C + F (Y), and meets the 2.0 mg/L standard under all treatment types (Y). The 5-stage Bardenpho/Phoredox process does not meet the 0.5 mg/L standard (N), but meets the 1.0 and 2.0 mg/L standards under all treatment levels (Y). The UCT/VIP/Modified UCT process does not meet the 0.5 mg/L standard (N), meets the 1.0 mg/L standard marginally with Biol + C (Y*) and fully with Biol + C + F (Y), and meets the 2.0 mg/L standard under all treatment types (Y). The sequencing batch reactor process does not meet the 0.5 mg/L standard (N), meets the 1.0 mg/L standard only marginally with Biol + C (Y*), and meets the 2.0 mg/L standard under all treatment types (Y).Table 7.5 shows typical effluent concentrations for total nitrogen and ammonia, along with the sensitivity of each process to low BOD₅:P ratios. The A²O/3-stage Phoredox process typically achieves ammonia levels below 5 mg/L, total nitrogen between 6–12 mg/L, and has high sensitivity to low BOD₅:P ratios. The 5-stage Bardenpho/Phoredox also keeps ammonia below 5 mg/L, total nitrogen between 6–12 mg/L, and is highly sensitive. The UCT/VIP/Modified UCT maintains ammonia below 5 mg/L, total nitrogen between 6–12 mg/L, and has low sensitivity. The sequencing batch reactor achieves ammonia below 5 mg/L, total nitrogen between 6–12 mg/L, and has variable sensitivity to low BOD₅:P ratios depending on the cycle. 7.2.2 Selection among the biological nitrogen and phosphorus removal processes Tables 7.4 and 7.5 present a comparison among the main processes used for bio- logical phosphorus removal. Efﬂuent polishing is also included, in case very high quality standards for the efﬂuent are necessary. The efﬂuent polishing processes considered are: • addition of coagulant agents (metallic ions): phosphorus precipitation • ﬁltration of the efﬂuent: removal of the phosphorus present in the suspended solids • combined addition of coagulants and ﬁltration",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 179,
      "heading": "BIOLOGICAL REMOVAL OF NITROGEN AND PHOSPHORUS",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg180_chunk1",
    "text_to_embed": "Table 7.6 presents the design criteria for biological nitrogen and phosphorus removal for three processes: A²O/3-stage Phoredox, UCT/VIP, and 5-stage Bardenpho/Phoredox. The MLVSS ranges are 2000–4000 mg/L for A²O/3-stage, 1500–3500 mg/L for UCT/VIP, and 1500–4000 mg/L for 5-stage Bardenpho. Total cell residence time (θc) is 5–10 days for both A²O/3-stage and UCT/VIP, and 10–30 days for Bardenpho, with aerobic θc ≥5 days across all systems. Hydraulic detention times (HDT) in the anaerobic zone range from 0.5–1.5 hours for A²O/3-stage, 1.0–2.0 hours for UCT/VIP, and 1.0–2.0 hours for Bardenpho. For the first anoxic zone, HDT is 0.5–1.2 hours in UCT/VIP and 2.0–4.0 hours in Bardenpho, while A²O/3-stage does not include this zone. HDT in the aerobic zone is 3.5–6.0 hours for A²O/3-stage, 2.5–4.0 hours for UCT/VIP, and 4.0–6.0 hours for Bardenpho. The second anoxic zone has a detention time of 0.5–1.2 hours for Bardenpho only. The final aerobic zone exists only in Bardenpho, with HDT of 0.5–1.0 hours. The BOD removal ratio—anaerobic to aerobic—is 0.7 for A²O/3-stage, 0.7–1.0 for UCT/VIP, and 1.0 for Bardenpho. Sludge recirculation ratio (Qᵣ/Q) ranges from 20–50% for A²O/3-stage, 50–100% for UCT/VIP, and 50–100% for Bardenpho. The aerobic to anoxic recirculation ratio (Qₐₑᵣ/Q) is 100–300% for A²O/3-stage, 100–300% for UCT/VIP, and 300–500% for Bardenpho. The anoxic to anaerobic recirculation ratio (Qₐₙₒₓ/Q) is applicable only to UCT/VIP and Bardenpho, ranging from 100–300% and 100–300%, respectively. Power levels in the anoxic and anaerobic zones are 5–10 W/m³ for all three systems, and the average DO concentration in the aerobic zone is 2.0 mg/L across all systems. 7.2.3 Design criterion for the biological removal of nitrogen and phosphorus The main design criteria and parameters for the design of activated sludge sys- tems with biological removal of nitrogen and phosphorus are presented in Ta- bles 7.6 and 7.7. The coefﬁcients and rates related to nitriﬁcation and denitriﬁca- tion are listed in Table 7.3. The design of sequencing batch reactors is presented in Chapter 8. Aspects of importance in the design and operation, which can affect the perfor- mance of the plant, are found in Section 6.5.2. Several considerations about design, covered in the section related to biological nitrogen removal (Section 7.1.4), are also valid for biological phosphorus removal. 7.2.4 Design example of a reactor for biological phosphorus removal Design the anaerobic zone of the reactor from the example in Section 7.1.5, so that the system can also remove phosphorus biologically. The data of interest are: Inﬂuent: • Average inﬂuent ﬂow: Q = 9,820 m3/d • Phosphorus concentration in the raw sewage: Pinf = 12 mg/L",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 180,
      "heading": "Selection among the biological nitrogen and phosphorus removal processes",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg181_chunk1",
    "text_to_embed": "Table 7.7 presents typical values of the rates and kinetic and stoichiometric coefficients for modeling biological phosphorus removal. The fraction of rapidly biodegradable influent COD (fᵣb) ranges from 0.15–0.30 for raw sewage and 0.20–0.35 for settled sewage. The COD/BOD₅ ratio in the influent ranges from 1.7–2.4 mgCOD/mgBOD₅. The yield coefficient (Y) varies between 0.4–0.8 mgVSS/mgBOD₅. The coefficient of endogenous respiration of the biodegradable suspended solids (K d) ranges from 0.08–0.09 d⁻¹. The biodegradable fraction of the volatile suspended solids (X b/X v or f b) is 0.55–0.70 mgSS b/mgVSS for conventional activated sludge and 0.40–0.65 for extended aeration. The ratio of volatile suspended solids to total suspended solids (X v/X) is 0.70–0.85 mgVSS/mgSS for conventional activated sludge and 0.60–0.75 for extended aeration. of a reactor for biological phosphorus removal Design the anaerobic zone of the reactor from the example in Section 7.1.5, so that the system can also remove phosphorus biologically. The data of interest are: Inﬂuent: • Average inﬂuent ﬂow: Q = 9,820 m3/d • Phosphorus concentration in the raw sewage: Pinf = 12 mg/L • Phosphorus removal efﬁciency in the primary sedimentation: 20% (adopted) • BOD concentration in the settled sewage: BOD = 239 mg/L (calculated in Section 5.3.2) • COD/BOD ratio in the inﬂuent = 1.8 (adopted) • Rapidly biodegradable fraction of the inﬂuent COD: frb = 0.25 (Table 7.7, system with primary sedimentation) Coefﬁcients and ratios: • Y = 0.6 mgVSS/mgBOD (adopted in Section 5.2.a) • Kd = 0.08 d−1 (adopted in Section 5.2.a) • SSb/VSS ratio: fb = 0.73 mgSSb/VSS (calculated in Section 5.3.3) • VSS/SS ratio in the reactor: VSS/SS = 0.77 (calculated in Section 5.3.6.c) Reactor: • Sludge age: θc = 6 d (adopted in Section 5.3.1.b) Efﬂuent: • Efﬂuent soluble BOD: S = 4 mg/L (calculated in Section 5.3.3) • Suspended solids: SSeff = 30 mg/L (adopted in Section 5.1) Solution: (a) Removal of P in the primary sedimentation tank The concentration of P in the efﬂuent from the primary sedimentation tank is: Peff prim = Pinf prim·(100 −E)/100 = 12 × (100 −20)/100 = 9.6 mg/L",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 181,
      "heading": "BIOLOGICAL REMOVAL OF NITROGEN AND PHOSPHORUS",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg182_chunk1",
    "text_to_embed": "4 mg/L (calculated in Section 5.3.3) • Suspended solids: SSeff = 30 mg/L (adopted in Section 5.1) Solution: (a) Removal of P in the primary sedimentation tank The concentration of P in the efﬂuent from the primary sedimentation tank is: Peff prim = Pinf prim·(100 −E)/100 = 12 × (100 −20)/100 = 9.6 mg/L (b) Volume of the anaerobic zone The volume of the reactor with nitrogen removal, determined in Example 7.1.5.c, is 2,215 m3, with a total hydraulic detention time of 5.4 hours (pre-anoxic and aerobic zones). From Table 7.6, a hydraulic detention time in the anaerobic zone of 1.2 hours may be adopted. The total detention time will then be: ttot = 5.4 + 1.2 = 6.6 hours The fan ratio between the volume of the anaerobic zone and the total volume is proportional to the ratio between the detention times: fan = Vanaer/Vtot = 1.2/6.6 = 0.18 The volume of the anaerobic zone is: V = t·Q = 1.2 × 9,820/24 = 491 m3 (c) Fraction of P in the suspended solids • Inﬂuent COD: COD = BOD × (COD/BOD ratio) = 239 × 1.8 = 430 mg/L • Propensity factor for phosphorus removal (Equation 6.30): Pf = (frb·COD −25)·fan = (0.25 × 430 −25) × 0.18 = 14.9 • Phosphorus fraction in the active biomass (Equation 6.31): P/Xa = 0.35 −0.29·e−0.242·Pf = 0.35 −0.29·e−0.242 × 14.9 = 0.34 mg P/mg Xa • Ratio between active SS and volatile SS (Equation 6.32): fa = 1 1 + 0.2·Kd·θc = 1 1 + 0.2 × 0.08 × 6 = 0.91 mgXa/mgXv • Fraction of P in the volatile suspended solids (Equation 6.35): P/Xv = fa·(P/Xa) = 0.91 × 0.34 = 0.31mgP/mgVSS • Fraction of P in the total suspended solids (Equation 6.36): P/X = VSS SS ·fa·(P/Xa) = 0.77 × 0.91 × 0.34 = 0.24 mgP/mgSS This result indicates that the system is able to allow a high accumulation of P in the suspended solids of the excess sludge, representing 24% of the mass of the SS. In terms of design, it is more suitable to work with a safety factor. A maximum value of 7% is suggested in Section 6.5.4.a, which is usual in a large number of",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 182,
      "heading": "BIOLOGICAL REMOVAL OF NITROGEN AND PHOSPHORUS",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg183_chunk1",
    "text_to_embed": "the excess sludge, representing 24% of the mass of the SS. In terms of design, it is more suitable to work with a safety factor. A maximum value of 7% is suggested in Section 6.5.4.a, which is usual in a large number of wastewater treatment plants with biological phosphorus removal. Therefore, the P/X and P/Xvratios should be corrected in view of this maximum suggested value of 0.07. • Correction of the fraction of P in the total suspended solids, for the maxi- mum limit of 7% P/X = 0.07 mgP/mgSS • Correction of the fraction of P in the volatile suspended solids, for the maximum limit of 7% in the P/X ratio: P/Xv = (P/X)/(VSS/SS) = 0.07/0.77 = 0.09 mgP/mgVSS (d) Removal of P with the excess sludge • Concentration of P removed with the excess sludge (Equation 6.40): Prem = Y 1 + fb·Kd·θc ·(P/Xv) · (So −S) = 0.6 1 + 0.73 × 0.08 × 6 × 0.09 × (239 −4) = 0.44 × 0.09 × 235 = 9.3 mgP/L If this removal value (9.3 mg/L) were higher than the concentration of inﬂuent P to the biological stage (in this example, 9.6 mg/L), it should be assumed that the removal is equal to the inﬂuent concentration, that is, generating a concentration of efﬂuent soluble P equal to zero. (e) Efﬂuent P concentrations • Efﬂuent soluble P (Equation 6.41): Psol eff = Ptot inf −Prem = 9.6 −9.3 = 0.3 mgP/L • Efﬂuent particulate P (present in the efﬂuent SS) (Equation 6.42): Ppart eff = SSeff·(P/X) = 30 × 0.07 = 2.1 mgP/L • Efﬂuent total P (Equation 6.43): Ptot eff = Psol eff + Ppart eff = 0.3 + 2.1 = 2.4 mgP/L It is observed that most of the efﬂuent phosphorus is associated with the efﬂu- ent SS. If lower concentrations of P are desired, around 1 mg/L, a very efﬁcient secondary sedimentation should be adopted, or the SS removal should be supple- mented by polishing with dissolved air ﬂotation or sand ﬁltration. (f) P removal efﬁciency • Total efﬁciency: E = (Pinf −Peff) Pinf × 100 = (12.0 −2.4) 12.0 × 100 = 80%",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 183,
      "heading": "BIOLOGICAL REMOVAL OF NITROGEN AND PHOSPHORUS",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg185_chunk1",
