    "text_to_embed": "8.1 INTRODUCTION Although use of intermittent operation reactors (sequencing batch reactors – SBR) started many decades ago, it was from the early 1980s that this technology became more widespread and used in the treatment of a larger diversity of efﬂuents. This is partially due to a better knowledge of the system, to the use of more reliable efﬂuent withdrawal devices, to the development of a more robust instrumentation and to the use of automated control by microprocessors. In the past few years, in view of the growing concern with the discharge of nutrients in watercourses, sequencing batch reactors have been modiﬁed to accomplish nitriﬁcation, denitriﬁcation and biological phosphorus removal. 8.2 PRINCIPLES OF THE PROCESS The principle of the intermittent operation activated sludge process consists in the incorporation of all the unit operation and processes usually associated with the conventional treatment by activated sludge (primary sedimentation, biological oxidation and secondary sedimentation) in a single tank. Using a single tank, these processes and operations simply become sequences in time, and not separate units as in the conventional continuous-ﬂow processes. The intermittent ﬂow activated sludge process can also be used in the extended aeration mode, in which the single tank also incorporates sludge digestion.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 185,
      "heading": "Intermittent operation systems (sequencing batch reactors)",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg186_chunk1",
    "text_to_embed": " Table 8.1. Stages in a typical operational cycle of sequencing batch reactor for carbon removal. The fill stage in a sequencing batch reactor involves adding sewage and substrate to promote microbial activity. This process can be controlled using float valves or timers, with the fill time typically depending on reactor volume and influent flow rate. There are different modes of the fill phase: static fill, fill with mixing, and fill with reaction. In static fill, the influent enters without mixing or aeration, which is common in nutrient removal processes. Fill with mixing involves stirring the contents without aeration to ensure microorganisms access the substrate. Fill with reaction includes both mixing and aeration to initiate microbial activity during filling. The system can switch between these modes depending on the treatment needs during the operational cycle. The reaction stage in a sequencing batch reactor is meant to complete the biological reactions that began during the fill stage. It can involve mixing, aeration, or both, and may include alternating aeration cycles depending on the treatment needs. The duration of this stage can be managed using timers, liquid levels, or treatment monitoring. If sufficient aeration occurs during the fill stage, a separate reaction phase might not be necessary. The settle stage in a sequencing batch reactor is when solids and liquids separate, similar to how a secondary sedimentation tank works in conventional treatment plants. This phase allows for efficient sedimentation because the tank operates in a batch mode, meaning there is no inflow or outflow during settling. This still condition helps solids settle more effectively compared to continuous-flow systems where movement can disturb the process. ",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 186,
      "heading": "PRINCIPLES OF THE PROCESS",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg186_chunk2",
    "text_to_embed": "This phase allows for efficient sedimentation because the tank operates in a batch mode, meaning there is no inflow or outflow during settling. This still condition helps solids settle more effectively compared to continuous-flow systems where movement can disturb the process. In the draw stage of a sequencing batch reactor, the clarified effluent (supernatant) is removed from the tank. This is typically done using floating or adjustable weirs. No aeration occurs during this phase. The idle stage is used mainly in systems with multiple tanks and serves to synchronize the operational cycle of one reactor with another. The duration of this phase depends on how long the previous tank needs to finish its cycle. Aeration may or may not be used during this time, and it’s usually when excess sludge is removed from the system.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 186,
      "heading": "PRINCIPLES OF THE PROCESS",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg187_chunk1",
    "text_to_embed": "The process consists of complete-mix reactors where all treatment stages occur. This is attained by the establishment of operational cycles with deﬁned duration. The biological mass remains in the reactor during all the cycles, thus eliminat- ing the need for separate sedimentation tanks and sludge recirculation pumping stations. This is the essence of a sequencing batch reactor: biomass retention with- out the need for sludge recirculation by pumping. By preserving the biomass in the system, the sludge age becomes higher than the hydraulic detention time, which is a fundamental feature of the activated sludge process. The usual stages in the treatment cycle are summarised in Table 8.1. The usual duration of each cycle can be altered in view of the variations of the inﬂuent ﬂow, the treatment requirements and the characteristics of the sewage and biomass in the system. The excess sludge is generally wasted during the last phase (idle). However, since this phase is optional, because its purpose is to allow an adjustment among the operational cycles of each reactor, the wastage may occur in other phases of the pro- cess. The quantity and frequency of the sludge wastage are established according to the performance requirements, as in conventional continuous-ﬂow processes. The plant usually has two or more sequencing batch reactors operating in paral- lel, each one in different stages of the operational cycle. This need is compulsory in systems that receive inﬂow during all day (such as domestic sewage), because a reactor in the sedimentation stage, for example, is not able to receive inﬂuent. At this time, the inﬂuent is being directed to another reactor, which is in the ﬁll phase. In plants receiving wastewater intermittently, such",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 187,
      "heading": "PRINCIPLES OF THE PROCESS",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg187_chunk2",
    "text_to_embed": "in systems that receive inﬂow during all day (such as domestic sewage), because a reactor in the sedimentation stage, for example, is not able to receive inﬂuent. At this time, the inﬂuent is being directed to another reactor, which is in the ﬁll phase. In plants receiving wastewater intermittently, such as in industries that work only 8 hours per day, there may be just one reactor, that works in ﬁll (and possibly react) phase for 8 hours, and carries out the other stages of the cycle in the subsequent 16 hours. Figure 8.1 shows schematically a plant with three sequencing batch reactors in parallel.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 187,
      "heading": "PRINCIPLES OF THE PROCESS",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg188_chunk1",
    "text_to_embed": "8.3 PROCESS VARIANTS Several modiﬁcations have been incorporated into the process, in order to achieve different objectives in the wastewater treatment. These changes refer both to the form of operation of the system (continuous feeding and discontinuous drawing) and to the sequence and duration of the cycles associated with each phase of the process. The variations presented can also be used for the treatment of industrial efﬂuents (Goronszy, 1997). Examples of process variants are presented next, some of them being protected by patent. (a) Sequencing batch reactor for biological nitrogen removal Biological nitrogen removal can be reached by the incorporation of an anoxic stage after the aerobic reaction stage (Figure 8.2). In this case, there is a post- denitriﬁcation stage, which can be easily accomplished, although it occurs under endogenous respiration conditions, that is, at lower denitriﬁcation rates, due to the smaller availability of organic carbon. If very low nitrogen values are not required, then a post-anoxic stage will not be necessary. In this case, a substantial amount of nitrate can be removed in a",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 188,
      "heading": "PROCESS VARIANTS",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg189_chunk1",
    "text_to_embed": "If very low nitrogen values are not required, then a post-anoxic stage will not be necessary. In this case, a substantial amount of nitrate can be removed in a pre-anoxic period during ﬁll, and the carbon from the raw sewage will be used for pre-denitriﬁcation (Figure 8.3). The ratio between the ﬁll volume and the total volume of the reactor determines the maximum level that nitrogen removal can be reached. The lower the ratio between the ﬁll volume and the total volume, the larger the nitrogen removal, assuming that all the nitrate is reduced prior to the beginning of aeration (Randall et al., 1992). (b) Sequencing batch reactor for biological phosphorus removal The adaptation of the process for biological removal of phosphorus is made by the creation of a sequence of anaerobic conditions followed by aerobic conditions, provided that there is sufﬁcient rapidly biodegradable organic matter during the anaerobic phase. Thus, the basic conﬁguration of the operational cycles for the removal of BOD and suspended solids, as presented in Table 8.1, is changed in order to incorporate an anaerobic period. In this conﬁguration (Figure 8.4), the incorporation of BOD and the release of phosphorus occur during the anaero- bic reaction phase, with subsequent excess phosphorus incorporation and carbon oxidation occurring during the aerobic reaction phase. The operation of the sys- tem under these conditions is able to reduce the total phosphorus levels to less than 1 mg/L in the efﬂuent, with no need of supplementary addition of chemical products (WEF/ASCE, 1992).",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 189,
      "heading": "PROCESS VARIANTS",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg190_chunk1",
    "text_to_embed": "The operation of the sys- tem under these conditions is able to reduce the total phosphorus levels to less than 1 mg/L in the efﬂuent, with no need of supplementary addition of chemical products (WEF/ASCE, 1992). (c) Sequencing batch reactor for biological removal of phosphorus and nitrogen The operational cycles of the process can be modiﬁed to reach the combined oxidation of carbon and nitrogen and the removal of nitrate and phosphorus, as illustratedinFigure8.5.The main difference is the in corporation of ananoxic phase after the aerobic reaction phase. Simultaneous removal of N and P is advantageous: if the system nitriﬁes but is not able to denitrify, the remaining nitrates will affect the conditions for creating a truly anaerobic environment during the anaerobic phase. (d) Cyclic Activated Sludge System The Cyclic Activated Sludge System (CASS) is patented. Its operation is similar to that of other intermittent systems (see Figure 8.6). The differentiating element is",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 190,
      "heading": "PROCESS VARIANTS",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg191_chunk1",
    "text_to_embed": "(d) Cyclic Activated Sludge System The Cyclic Activated Sludge System (CASS) is patented. Its operation is similar to that of other intermittent systems (see Figure 8.6). The differentiating element is the incorporation of a selector (see Chapter 10 for the concept of selectors), which can receive a continuous inﬂow. The selector is a bafﬂed compartment, where the raw or settled sewage is mixed with return sludge (non-existent in most of the SBR versions). The liquid efﬂuent from the selector enters the reaction zone. When limiting or eliminating the aeration in the selector, the organic matter concentration is high and oxygen becomes deﬁcient. These conditions apparently favour the growth of ﬂoc-forming bacteria and the inhibition of ﬁlamentous bacteria, which improves the settleability of the sludge (EPA, 1993). (e) Intermittent Cycle Extended Aeration System The Intermittent Cycle Extended Aeration System (ICEAS) is patented (see Figure8.7).Its main characteristic is that there is entrance of inﬂuent in all the stages of the cycle, differently from other variable volume variants.The inlet compartment aims at ensuring that the ﬂow and load variations are evenly distributed among the reactors, preventing peak ﬂows or shock loads from continuously overloading a tank. Another advantage of the continuous-ﬂow regime of the ICEAS is the sim- pliﬁed control of the inﬂow, compared with other intermittent inﬂow variants. As there is inﬂuent entrance all the time, the ICEAS does not provide total quiescence during the sedimentation phase, differently from the intermittent ﬂow versions. The ICEAS also uses an anoxic selector to allow denitriﬁcation and promote the growth of ﬂoc-forming bacteria, inhibiting the ﬁlamentous bacteria (EPA, 1993). (f) Alternated aeration activated sludge system This variant has been patented by the Federal University of Minas Gerais, Brazil, and further details of the process can be found in von Sperling (2002). The inﬂow and outﬂow are continuous and the water level is constant, which are advantages of the continuous-ﬂow systems. There is an increase in the total reactor volume from 33 to 50% (compared with reactors from continuous-ﬂow activated sludge systems) to account for the volume of sedimentation. Figures 8.8 and 8.9 illustrate the conception and the operating principle of the system. In this system, the reactor is divided into, say, three reactors, with commu- nicating openings among them, which guarantees the constant water level in all chambers. The reactors have a high length/breadth ratio, with the inﬂuent entering",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 191,
      "heading": "PROCESS VARIANTS",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg193_chunk1",
    "text_to_embed": "In this system, the reactor is divided into, say, three reactors, with commu- nicating openings among them, which guarantees the constant water level in all chambers. The reactors have a high length/breadth ratio, with the inﬂuent entering simultaneously in the inlet end of all reactors. The efﬂuent leaves from one reactor at a time (alternately), at the opposite end of the tank. The aeration system in the three reactors operates in an intermittent and alternated basis. In one reactor the aerators are switched off, in which occasional solids settlement takes place, fol- lowed by the supernatant (efﬂuent) withdrawal. In the other reactors the aerators are switched on, the biomass is in suspension, and the biochemical reactions take place. In these reactors, in which the biomass is suspended, there is no efﬂuent withdrawal. After a certain period, the reactors in sedimentation and in reaction alternate in such a way that at the end of the cycle, all reactors have performed the roles of reaction and sedimentation/withdrawal. Because there is only one reactor in sedimentation, while the other two are under reaction, it may be assumed that this reactor corresponds to the secondary sedimentation tank, with an increase of 50% (or 1 in sedimentation/2 in reaction) of the total volume required for reaction. In case the system has a total of four reactors, with only one under sedimentation, the increase will be of only 33% (1 in sedimentation/3 in reaction). Depending on the treatment objectives, other phases can be incorporated, such as anoxic and anaerobic, for biological nutrient removal. 8.4 DESIGN CRITERIA FOR SEQUENCING BATCH REACTORS The design criteria for the traditional sequencing batch reactor (intermittent in- ﬂow and outﬂow), as described in Section 8.2, are presented below. The design of the reactor uses the basic criteria and parameters of the continuous-ﬂow ac- tivated sludge systems, with special considerations on the hydraulic and organic loading aspects. Thus, the determination of the volume of the reactor should meet",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 193,
      "heading": "",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg194_chunk1",
    "text_to_embed": "reactor uses the basic criteria and parameters of the continuous-ﬂow ac- tivated sludge systems, with special considerations on the hydraulic and organic loading aspects. Thus, the determination of the volume of the reactor should meet the following aspects: (a) kinetic criteria for carbon (and nitrogen and phosphorus, if applicable) removal, and (b) need to adapt the operating cycles to the inﬂuent ﬂows (Chernicharo and von Sperling, 1993). (a) Sludge age The sludge age can be adopted according to the wide range available for the continuous-ﬂow systems, that is, covering the conventional and extended aera- tion modes. The desirability to remove nutrients or not should also be taken into consideration. Examples of different sludge ages can be: • θc = 4–6 days: conventional mode, with no nutrient removal • θc = 8–10 days: conventional mode, with nutrient removal • θc = 20–25 days: extended aeration mode, with nutrient removal However, due to the pursuit of operational simplicity in the sequencing batch reactors, a more convenient design of small- and medium-sized plants should adopt an extended aeration sludge age. EPA (1993) suggests 20 days to 40 days. However, in warm climate regions it is not necessary to adopt sludge ages higher than 30 days, in order to achieve sludge stabilisation. In the extended aeration mode, the whole treatment system may consist of only preliminary treatment, reactor, and sludge dewatering. Should nutrient removal be required, the conventional sludge ages provide higher removal efﬁciency. (b) MLVSS concentration The concentration of suspended solids during the reaction phase can be adopted similarly to the concentration of MLVSS in continuous-ﬂow systems. If a safe positioning is desired, a slightly lower concentration can be adopted. EPA (1993) suggests concentrations of MLVSS between 1500 mg/L and 3500 mg/L. (c) Operational cycles According to WEF/ASCE (1992), the operational cycles vary widely, from approx- imately 6 to 48 hours. Generally, older systems have more conservative design cri- teria (longer cycles), while the systems designed more recently have shorter cycles, ranging from 6 to 12 hours. This optimisation has been achieved due to a deeper knowledge and greater control of the process, as well as to the automation of the system. Total operational cycles recommended by EPA are as follows (1993): • conventional system: 4 to 6 hours • system with biological nutrient removal: 6 to 8 hours EPA (1993) proposes the division of the operational cycle according to the stages listed in Table 8.2. Depending on the diurnal variations of the inﬂuent ﬂows to the system, which can sometimes increase (minimum ﬂow periods) and sometimes decrease (maxi- mum ﬂow",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 194,
      "heading": "DESIGN CRITERIA FOR SEQUENCING BATCH REACTORS",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg194_chunk2",
    "text_to_embed": "with biological nutrient removal: 6 to 8 hours EPA (1993) proposes the division of the operational cycle according to the stages listed in Table 8.2. Depending on the diurnal variations of the inﬂuent ﬂows to the system, which can sometimes increase (minimum ﬂow periods) and sometimes decrease (maxi- mum ﬂow periods) the reactor ﬁll time, the operational cycles can have durations longer than those recommended. The automation level of the system also interferes with the duration of the operational cycles. The table shows the time distribution for each stage in a sequencing batch reactor cycle based on the treatment goal. For BOD removal, the total cycle takes 4.2 hours, with the",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 194,
      "heading": "DESIGN CRITERIA FOR SEQUENCING BATCH REACTORS",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg195_chunk1",
    "text_to_embed": "The table shows the time distribution for each stage in a sequencing batch reactor cycle based on the treatment goal. For BOD removal, the total cycle takes 4.2 hours, with the fill stage using the largest share of time at 23.8%. Each of the other stages, including fill with mixing, fill with aeration, aerobic/anoxic reaction, draw, and idle, take 0.5 hours or 11.9% each, except for settle which takes 0.7 hours or 16.7%. For combined BOD and nitrogen removal, the total cycle is slightly longer at 4.7 hours. The aerobic/anoxic reaction stage takes the most time at 1.0 hour or 21.3%, while the initial fill also takes 1.0 hour but at a slightly lower percentage due to the longer total cycle. The settle stage takes 0.7 hours (14.8%), and the other stages each take 0.5 hours, accounting for about 10.6% to 10.7% each. (d) Mathematical model In the design of a continuous-ﬂow activated sludge system, the mathematical model of the reactor uses the detention time values in the anaerobic, anoxic and aero- bic zones to estimate the quality of the efﬂuent and the oxygen requirements. In these conditions, several mathematical models available in the literature can be adopted. In intermittent ﬂow systems, the mathematical model can use the time allocated for each stage of the cycle (anaerobic, anoxic and aerobic) to do the same estimates. The degree of uncertainty in the application of the model is higher in intermittent systems because the reactions do not occur in physically different zones, but in different periods of time. Thus, some reactions may be overlapped within the same period. However, it is believed that the order of magnitude of the results achieved by using a generic model can be maintained. Thus, the efﬂuent quality can be estimated by using the C, N and P removal models described in this book, and by making the adaptations mentioned above, that is, converting the detention times in the reactor zones into times for each stage in the cycle. The design should be ﬂexible enough to allow operation to tune the cycles in order to achieve the best efﬂuent quality. (e) Aeration equipment Aeration in sequencing batch reactors can be achieved by means of diffusers, ﬂoating aerators, jet aerators and aspirating aerators. The systems provided with diffusers should not allow clogging during settle, draw and idle periods. The me- chanical aerators should be ﬂoating because of the variation of the water level throughout the operational cycle (ﬁll and draw). For design purposes, it should be considered that the whole oxygen demand for stabilisation of the organic matter should be satisﬁed during the reaction phase. Thus, the power of the equipment",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 195,
      "heading": "DESIGN CRITERIA FOR SEQUENCING BATCH REACTORS",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg196_chunk1",
    "text_to_embed": "operational cycle (ﬁll and draw). For design purposes, it should be considered that the whole oxygen demand for stabilisation of the organic matter should be satisﬁed during the reaction phase. Thus, the power of the equipment installed in each reactor should be enough to supply the whole oxygen mass re- quired during a shorter time interval (aeration phase). Consequently, the installed power is higher than the consumed power. The consumed power can be estimated by means of the usual calculation methods of oxygen requirements, while the installed power should take into consideration the ratio between the total cycle time and the time with the aerators turned on. For example, in a system with a 12-hour cycle, in which 6 hours are with the aerators turned on (aerobic ﬁll + aerobic reaction), the ratio between total time/time with aerators turned on will be 12/6 = 2. In these conditions, the installed power should be twice higher than the consumed power. (f) Supernatant removal device The removal of the clariﬁed supernatant, without causing the suspension of the settled solids, is an item of great importance in the operational performance of a sequencing batch reactor. Fixed and ﬂoating outlet structures have been used, but the latter ones are more appropriate, as they can follow the water level, extracting the most superﬁcial and, therefore, the most clariﬁed layer (bafﬂes may be installed for scum retention). Several ﬂoating mechanisms have been used, provided with ﬂexible hoses or articulated mechanisms connected with the ﬂoating weirs. 8.5 DESIGN METHODOLOGY FOR SEQUENCING BATCH REACTORS A sequence of calculations proposed by the author for estimating the volume of the reactor and the duration of the operational cycles of sequencing batch reactors (conventional reactor, with intermittent ﬂow and variable level) is presented below. This methodology has been proposed by von Sperling (1998). Other methodologies are presented and exempliﬁed in Eckenfelder Jr. (1989), Metcalf and Eddy (1991), Randall et al. (1992), Orhon and Artan (1994), and Artan et al. (2001). All these latter methodologies adopt the SVI (Sludge Volume Index) for estimation of the concentration and volume of the settled sludge, while the methodology proposed by von Sperling (1998) uses the concept of the zone settling velocity to estimate the sedimentation time, the concentration and the volume of the settled sludge. The methodology proposed focuses on an operational cycle intended for BOD removal (with no explicit removal of N and P), consisting of the following stages: ﬁll, react, settle, draw and idle. The height, volume and concentrations of interest in the design of sequencing batch reactors are presented in Figure",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 196,
      "heading": "DESIGN METHODOLOGY FOR SEQUENCING BATCH REACTORS",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg196_chunk2",
    "text_to_embed": "sludge. The methodology proposed focuses on an operational cycle intended for BOD removal (with no explicit removal of N and P), consisting of the following stages: ﬁll, react, settle, draw and idle. The height, volume and concentrations of interest in the design of sequencing batch reactors are presented in Figure 8.10. (a) Input data Sludge age (θc). The sludge age is related to the active time of the cycle, which cor- responds to the ﬁll and reaction periods. The sludge age can be adopted according to the comments in Section 8.4.a. MLVSS concentration (Xv). The MLVSS concentration refers to the reaction stage, in which all solids are dispersed in the reactor. The MLVSS values can be adopted according to Section 8.4.b.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 196,
      "heading": "DESIGN METHODOLOGY FOR SEQUENCING BATCH REACTORS",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg197_chunk1",
    "text_to_embed": "MLVSS concentration (Xv). The MLVSS concentration refers to the reaction stage, in which all solids are dispersed in the reactor. The MLVSS values can be adopted according to Section 8.4.b. The MLSS concentration is obtained by the usual manner, dividing MLVSS by the VSS/SS ratio in the reactor. Kinetic and stoichiometric coefﬁcients. The kinetic and stoichiometric coefﬁ- cients (Y, Kd, fb, and MLVSS/MLSS) can be adopted similarly as those of the continuous-ﬂow activated sludge systems (see Table 3.2). Number of cycles per day. The number of cycles per day (m) depends on the total time desired for the cycle. Thus, in case a total time of 6 hours is desired for the cycle, the number of cycles per day will be (24 hours/d) / (6 hours/cycle) = 4 cycles/d. Time of wastewater input to the plant. In the case of domestic sewage, the inﬂuent is assumed to arrive during 24 hours per day. In the case of industries that work only during one or two shifts per day, lower times can be adopted, in compatibility with the time of production of wastewater (e.g., 8 hours per day). In this case, 1 cycle/d can be adopted (m = 1), with a cycle duration of 8 hours. Reactor height. The total height of the reactor (Htot) (liquid depth) should be selected in view of the aeration equipment and the local conditions. According to Section 3.4, Htot is usually within the following range: 3.5 to 4.5 m (mechanical aeration) and 4.5 to 6.0 m (diffused air). (b) Design sequence The design sequence is presented in this section in a summary table (Table 8.3), including all equations (von Sperling, 1998). The application of the equations can be more clearly understood in the design example in Section 8.6.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 197,
      "heading": "DESIGN METHODOLOGY FOR SEQUENCING BATCH REACTORS",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg199_chunk1",
    "text_to_embed": "8.6 DESIGN EXAMPLE OF A SEQUENCING BATCH REACTOR Design an extended aeration sequencing-batch-reactor system for the treatment of the wastewater from the general example in Chapter 5. Input data for the example Inﬂuent and efﬂuent characteristics: • Average inﬂow: Q = 9,820 m3/d • Inﬂuent BOD concentration: So = 341 mg/L • Efﬂuent soluble BOD concentration (desired): S = 9 mg/L Coefﬁcients: • Yield coefﬁcient: Y = 0.6 mg/mg • Endogenous respiration coefﬁcient: Kd = 0.08 d−1 • SSV/SS ratio in the reactor: SSV/SS = 0.69 Design criteria: • Sludge age: θc = 25 d (extended aeration) • MLVSS concentration (during reaction): Xv = 2,415 mg/L • Sludge settleability: between fair and poor • Number of cycles per day: m = 3 (adopted) • Number of reactors: n = 3 (adopted) • Time with arrival of incoming sewage (per day) = 24 hours/d • Total height of the reactor: Htot = 4.00 m (a) Total cycle time Equation 8.1: Ttotal = 24 m = 24 3 = 8 hours/cycle (b) Time of arrival of inﬂuent during each cycle The time of wastewater input is not necessarily 24 hours/d, because there might be some cases in which the inﬂuent is generated during less than 24 hours/d (e.g., 8 hours/d), as is the case with some industries. From Equation 8.2, and considering the inﬂow for 24 hours/d (domestic sewage): Tarrival of inﬂuent during cycle = Tarrival of inﬂuent during day/m = 24/3 = 8 hours (c) Volume of the reactor • Volume for reaction (Equations 8.3 and 8.4): The volume for reaction can be calculated using any suitable mathematical steady-state model for the continuous-ﬂow activated sludge process. From",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 199,
      "heading": "DESIGN EXAMPLE OF A SEQUENCING BATCH REACTOR",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg200_chunk1",
    "text_to_embed": "sewage): Tarrival of inﬂuent during cycle = Tarrival of inﬂuent during day/m = 24/3 = 8 hours (c) Volume of the reactor • Volume for reaction (Equations 8.3 and 8.4): The volume for reaction can be calculated using any suitable mathematical steady-state model for the continuous-ﬂow activated sludge process. From Equations 8.3 and 8.4: fb = 0.8 1 + 0.2·Kd·θc = 0.8 1 + 0.2 × 0.08 × 25 = 0.57 Vreact = Y·θc·Q·(So −S) Xv·(1 + fb·Kd·θc) = 0.6 × 25 × 9,820 × (341 −9) 2,415 × (1 + 0.57 × 0.08 × 25) = 9,463 m3 • Fill volume (Equation 8.5): Vﬁll = Q m = 9820 3 = 3,273 m3 • Transition volume (Equation 8.6): Before starting the supernatant withdrawal, the sludge must settle a dis- tance equal to the height of ﬁll plus a transition height. This transition height is routinely included for safety in other design sequences available in the literature, and aims at avoiding the situation whereby the weir level coincides with the level of the settled sludge. By doing so, there will be a clariﬁed transition layer, which will remain even after the supernatant with- drawal. The transition height Htrans is normally ﬁxed as a fraction (fHﬁll) of the total ﬁll height. The value of fHﬁll is usually adopted around 0.1 (Htrans is equal to 10% of Hﬁll). Vtrans = fHﬁll·Vﬁll = 0.1 × 3,273 = 327 m3 • Sludge volume (Equation 8.7): Vsludge = Vreact = 9,463 m3 • Total reactor volume (Equation 8.8): Vtot = Vreact + Vﬁll + Vtrans = 9,463 + 3,273 + 327 = 13,063 m3 (d) Heights in the reactor • Fill height (Equation 8.9): Hﬁll = Vﬁll (Vtot/Htot) = 3,273 (13,063 / 4.00) = 1.00 m • Transition height (Equation 8.10): Htrans = fHﬁll × Hﬁll = 0.1 × 1.00 m = 0.10 m",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 200,
      "heading": "DESIGN EXAMPLE OF A SEQUENCING BATCH REACTOR",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg201_chunk1",
    "text_to_embed": "reactor volume (Equation 8.8): Vtot = Vreact + Vﬁll + Vtrans = 9,463 + 3,273 + 327 = 13,063 m3 (d) Heights in the reactor • Fill height (Equation 8.9): Hﬁll = Vﬁll (Vtot/Htot) = 3,273 (13,063 / 4.00) = 1.00 m • Transition height (Equation 8.10): Htrans = fHﬁll × Hﬁll = 0.1 × 1.00 m = 0.10 m • Sludge height (Equation 8.11): Hsludge = Htot −(Hﬁll + Htrans) = 4.00 −(1.00 + 0.10) = 2.90 m (e) MLSS mass and concentration • MLSS concentration in the reactor, during the react stage (Equation 8.12): X = XV (SSV/SS) = 2, 415 0.69 = 3,500 mg/L • MLSS mass in the reactor (Equation 8.13): Mx = X·Vtot 1,000 = 3,500 × 13,063 1,000 = 45,721 kgSS (f) Average SS concentration in the settled sludge SS concentration in the layer of settled sludge (Equation 8.14): Xr = Mx·1,000 Vlodo = Vtot·X Vtot·(Hlodo/Htot) = X (Hlodo/Htot) = 3,500 (2,90 / 4,00) = 4,828 mg/L This concentration corresponds to the concentration of excess sludge, if it is removed during the idle stage. (g) Times within the cycle • Fill time (Equation 8.16): Tﬁll = Tarrival of inﬂuent during cycle/n = 8/3 = 2.7 hours • Active time (Equation 8.17): Tactive = Ttotal·Vreact Vtot = 9,463 13,063 = 5.8 hours • Reaction time (Equation 8.18): Treact = Tactive −Tﬁll = 5.8 −2.7 = 3.1 hours • Settle time Initially, the settling velocity of the sludge-liquid interface must be calcu- lated. Assuming a settleability between fair and poor, as speciﬁed in the example, the coefﬁcients vo and K from Table 4.3 must be interpolated",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 201,
      "heading": "DESIGN EXAMPLE OF A SEQUENCING BATCH REACTOR",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg202_chunk1",
    "text_to_embed": "Initially, the settling velocity of the sludge-liquid interface must be calcu- lated. Assuming a settleability between fair and poor, as speciﬁed in the example, the coefﬁcients vo and K from Table 4.3 must be interpolated between the values given for fair and poor settleability, resulting in: vo = (8.6 + 6.2)/2 = 7.40 m/hour K = (0.50 + 0.67)/2 = 0.59 m3/kg The hindered settling velocity is a function of the sludge concentration, being thus given by (Equation 8.19): v = 7.4·e(−0.59·X/1000) = 7.4·e(−0.59×3500/1000) = 0.94 m/hour Time spent by the sludge-liquid interface to settle the distance Hﬁll + Htrans (Equation 8.20): Tsettle = (Htrans + Hﬁll) v = 0.10 + 1.00 0.94 = 1.2 hours • Supernatant withdrawal time The supernatant withdrawal time is adopted at this stage. The following constraint applies (Equation 8.21): Tdraw ≤Ttotal −Tﬁll −Treact −Tsettle Tdraw = 0.5 hour (adopted) • Idle time (Equation 8.22): The idle time is the time left to complete the cycle. Tidle = Ttotal −(Tﬁll + Treact + Tsettle + Tdraw) = 8.0 −(2.7 + 3.1 + 1.2 + 0.5) = 0.5 hour ",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 202,
      "heading": "DESIGN EXAMPLE OF A SEQUENCING BATCH REACTOR",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg203_chunk1",
    "text_to_embed": "The following constraint applies (Equation 8.21): Tdraw ≤Ttotal −Tﬁll −Treact −Tsettle Tdraw = 0.5 hour (adopted) • Idle time (Equation 8.22): The idle time is the time left to complete the cycle. Tidle = Ttotal −(Tﬁll + Treact + Tsettle + Tdraw) = 8.0 −(2.7 + 3.1 + 1.2 + 0.5) = 0.5 hour (i) Efﬂuent ﬂow from each reactor The efﬂuent (supernatant) ﬂow is different from the inﬂow to the reactor, because the efﬂuent removal is concentrated on a shorter period. This larger instantaneous ﬂow affects the dimensioning of the outlet structures and pipes. The number of efﬂuent removals per day is equal to the product of the number of cycles per day (m) and the number of reactors (n) (Equation 8.23): Number of removals per day = m·n = 3 × 3 = 9 removals/d The average volume of each removal (m3) corresponds to the average daily inﬂuent ﬂow (Q) divided by the number of removals per day (Equation 8.24): Volume of each removal = Q/(m·n) = 9820/(3 × 3) = 1,091m3/removal The ﬂow in each removal (m3/h) is given by the quotient between the volume of each removal and the removal time (Tdraw) (Equation 8.25): Flow of each removal = Volume of each removal/Tdraw = 1,091/0.5 = 2,182 m3/hour = 606 L/s (j) Oxygen requirements and sludge production Refer to the calculation methodology presented in the example of the continuous- ﬂow activated sludge system (Chapter 5). When calculating the power requirements, it should be noted that the installed power should be greater than the consumed power. This is because the aerators have to transfer the oxygen required by the biomass during the time when they are switched on. Therefore, the required power must be multiplied by a factor equal to time with aerators on/total time. In this example, if the aerators are turned on only during the react phase, the time with aerators on will be 3.1 hours/cycle, and the total cycle time will be 8.0 hours/cycle. The correction factor is, therefore: 8.0/3.1 = 2.6. The installed power needs to be 2.6 times greater than the consumed power.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 203,
      "heading": "DESIGN EXAMPLE OF A SEQUENCING BATCH REACTOR",
      "timestamp": "2025-05-14T18:12:10.246835"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg204_chunk1",
    "text_to_embed": "Activated sludge for the post-treatment of the efﬂuents from anaerobic reactors 9.1 DESIGN CRITERIA AND PARAMETERS The main characteristics, applications, advantages and disadvantages of the sys- tems composed of upﬂow anaerobic sludge blanket (UASB) reactors followed by the activated sludge system were presented in Chapter 1. The present chapter, based on von Sperling et al. (2001) and on the results from the Brazilian Research Programme on Basic Sanitation (PROSAB), lists the main criteria and parameters used in the design of the post-treatment stage. The approach used here is simpler and more direct than that adopted in the previous chapters on this section on activated sludge. However, the results are not substantially different from those obtained using the more complete design sequences presented earlier. The mathematical model described in this book for BOD removal and determina- tion of the required reactor volume, required power and sludge production can be applied to the present situation. The main design parameters, which determine the behaviour of the system and the required volumes and areas, are (a) reactor: sludge age (θc) and mixed liquor volatile suspended solids (MLVSS) concentration; and (b) secondary sedimenta- tion tank: hydraulic loading rate (HLR) and solids loading rate (SLR).",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 204,
      "heading": "DESIGN CRITERIA AND PARAMETERS",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg206_chunk1",
    "text_to_embed": "Table 9.1 lists the main design parameters used for the activated sludge process as post-treatment of efﬂuents from anaerobic reactors. Kinetic and stoichiometric coefﬁcients. Regarding the values of the kinetic and stoichiometric coefﬁcients (mainly Y and Kd), the same usual values of the classi- cal conﬁgurations of the activated sludge system are used in this chapter. However, it should be highlighted that the values of these coefﬁcients, applied to the speciﬁc case of activated sludge as post-treatment of efﬂuents from anaerobic reactors, should be further investigated, due to the possible inﬂuence of the previous anaer- obic treatment on the process kinetics. Designparametersforthereactor.Thedesignparametersfortheactivatedsludge reactor as post-treatment are similar to those for the conventional activated sludge systems. The main difference lies in the lower MLSS concentration usually as- sumed for the post-treatment activated sludge. If higher values are adopted, the volume of the aeration tank will be very reduced (detention time shorter than 2.0 hours; no full-scale operational experience so far to demonstrate the process stability of such small tanks). Design parameters for the secondary sedimentation tanks. The loading rates in the secondary sedimentation tanks of post-treatment activated sludge systems are presumably different from those in conventional activated sludge systems, since the former work with lower MLSS concentrations and with a sludge of slightly different characteristics. Besides that, the UASB reactors provide a certain smoothing in the ﬂow to be treated, reducing the Qmax/Qav ratio in the inﬂuent to the sedimentation tanks. These are items that deserve continued investigations, with experience in full-scale wastewater treatment plants, to get speciﬁc design parameters for this conﬁguration. Nitriﬁcation. With respect to the removal of ammonia in the UASB-activated sludge system, it should be mentioned that there have been operational difﬁculties in the maintenance of full nitriﬁcation in the aerobic reactor. This fact is apparently associated with toxicity problems to the nitrifying bacteria, possibly caused by the presence of sulphides. For this reason, even in warm-climate regions, sludge ages equal to or greater than 8 days should be adopted, if nitriﬁcation is desired. Biological nutrient removal. Post-treatment activated sludge systems are not par- ticularly efﬁcient in the removal of nitrogen, since there is little availability of organic carbon for the denitrifying bacteria, as a large fraction of the organic matter has been previously removed in the UASB reactor. A means of supplying organic carbon to the activated sludge reactor",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 206,
      "heading": "DESIGN CRITERIA AND PARAMETERS",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg206_chunk2",
    "text_to_embed": "systems are not par- ticularly efﬁcient in the removal of nitrogen, since there is little availability of organic carbon for the denitrifying bacteria, as a large fraction of the organic matter has been previously removed in the UASB reactor. A means of supplying organic carbon to the activated sludge reactor is by a partial by-pass to the UASB reactor, supplying raw sewage to the anoxic zone in the aeration tank. A similar comment can be made for the biological removal of phosphorus: the previous re- moval of a large fraction of the organic carbon in the UASB reactor hinders the biological P removal process. Similarly, a partial by-pass of the raw sewage may be helpful. Sequencing batch activated sludge reactor. The design of a sequencing batch activated sludge reactor after an anaerobic reactor should propose an operational cycle that is suitable for the condition of low organic load in the inﬂuent to the aero- bic stage. Designs that do not pursue an optimisation may lead to large ﬁll volumes, compared with the reaction volumes, which may result in an uneconomical, large volume of the aerobic reactor.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 206,
      "heading": "DESIGN CRITERIA AND PARAMETERS",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg207_chunk1",
    "text_to_embed": "9.2 DESIGN EXAMPLE OF AN ACTIVATED SLUDGE SYSTEM FOR THE POST-TREATMENT OF THE EFFLUENT FROM A UASB REACTOR Undertake a simpliﬁed design of a continuous-ﬂow activated sludge system acting as post-treatment of the efﬂuent from a UASB reactor. Determine the volume of the reactor, the oxygen consumption, the power of the aerators and the production and removal of excess sludge. Use the same input data as those in the general example in Chapter 5 (design of conventional activated sludge system) and the design parameters presented in Tables 9.1 and 1.3. Input data: • population equivalent: 67,000 inhabitants • average inﬂuent ﬂow: Q = 9,820 m3/d • loads in the raw sewage: BOD: 3,350 kg/d SS: 3,720 kg/d TKN: 496 kg/d • concentrations in the raw sewage: BOD: 341 mg/L SS: 379 mg/L TKN: 51 mg/L • removal efﬁciencies in the UASB reactor (assumed): BOD: 70% TKN: 10% The design of the UASB reactor is not presented here. Solution: (a) Characteristics of the inﬂuent to the activated sludge (AS) stage The inﬂuent to the activated sludge system is the efﬂuent from the UASB reactor. Considering the removal efﬁciencies provided in the input data, one has: • Inﬂuent BOD load AS = raw sewage BOD load × (1 – UASB Efﬁciency) = 3,350 kg/d × (1–0.70) = 1,005 kgBOD/d • Inﬂuent BOD concentration AS = raw sewage BOD concentration × (1 – UASB Efﬁciency) = 341 mg/L × (1–0.70) = 102 mgBOD/L • Inﬂuent TKN load AS = raw sewage TKN load × (1 – UASB Efﬁciency) = 496 kg/d × (1 – 0.10) = 446 kgTKN/d",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 207,
      "heading": "DESIGN EXAMPLE OF ANACTIVATED SLUDGE SYSTEM FOR THE POST-TREATMENT OF THE EFFLUENT FROM A UASB REACTOR",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg208_chunk1",
    "text_to_embed": "• Inﬂuent BOD concentration AS = raw sewage BOD concentration × (1 – UASB Efﬁciency) = 341 mg/L × (1–0.70) = 102 mgBOD/L • Inﬂuent TKN load AS = raw sewage TKN load × (1 – UASB Efﬁciency) = 496 kg/d × (1 – 0.10) = 446 kgTKN/d • Inﬂuent TKN concentration AS = raw sewage TKN concentration × (1 – UASB Efﬁciency) = 51 mg/L × (1–0.10) = 46 mgTKN/L (b) Characteristics of the ﬁnal efﬂuent from the treatment plant By adopting overall typical removal efﬁciencies for the UASB-activated sludge system presented in Table 1.3, the estimated concentrations in the ﬁnal efﬂuent of the treatment plant are as follows: The table shows the treatment performance of a sequencing batch reactor for different wastewater parameters. For BOD and suspended solids (SS), removal efficiencies range from 85% to 95%. Raw sewage has BOD levels around 341 mg/L and SS around 379 mg/L, which are reduced to 16–47 mg/L for BOD and 19–57 mg/L for SS in the treated effluent. For total Kjeldahl nitrogen (TKN), removal efficiency ranges from 75% to 90%, with concentrations dropping from 51 mg/L in raw sewage to 5–13 mg/L in the final effluent. The effluent concentration is calculated by multiplying the influent concentration by the proportion of pollutant not removed. (c) Design of the reactor Design parameters adopted (see Table 9.1): • Sludge age: θc= 8 d • Mixed liquor volatile suspended solids: MLVSS = Xv = 1,500 mg/L • Efﬂuent soluble BOD: S = 10 mg/L (adopted) Coefﬁcients adopted (see Table 3.2): • Y = 0.6 gVSS/gBOD • Kd = 0.08 gVSS/gVSS·d The biodegradable fraction of mixed liquor volatile suspended solids is given by (Equation 2.2): fb = 0.8 1 + 0.2·Kd·θc = 0.8 1 + 0.2 × 0.08 × 8 = 0.71 The volume of the reactor is given by (Equation 2.4): V = Y·θc·Q· (So −S) Xv·(1 + fb·Kd·θc) = 0.60 × 8 × 9,820 × (102 −10) 1,500 × (1 + 0.71 × 0.08 × 6) = 1,988 m3 The volume of the reactor can also be calculated based on the F/M ratio concept, which does not require the knowledge of coefﬁcients Y and Kd. By adopting an F/M value equal to 0.35 kgBOD/kgMLVSS·d (Table 9.1), the resulting reactor volume is: V = Q·DBOinﬂuent AS Xv·(F/M) = 9,820 × 102 1,500 × 0.35 = 1,908 m3",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 208,
      "heading": "DESIGN EXAMPLE OF ANACTIVATED SLUDGE SYSTEM FOR THE POST-TREATMENT OF THE EFFLUENT FROM A UASB REACTOR",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg209_chunk1",
    "text_to_embed": " which does not require the knowledge of coefﬁcients Y and Kd. By adopting an F/M value equal to 0.35 kgBOD/kgMLVSS·d (Table 9.1), the resulting reactor volume is: V = Q·DBOinﬂuent AS Xv·(F/M) = 9,820 × 102 1,500 × 0.35 = 1,908 m3 It is observed that the volumes resulting from both calculations are very similar. In the remainder of the design, the value obtained from the calculation using the sludge age (V = 1,988 m3) is used. Two tanks can be adopted, each one with a volume of (1,988 m3)/2 = 994 m3. By adopting a depth of 3.5 m, the surface area of each tank is 994 m3/3.5 m = 284 m2. The length/breadth ratio can vary according to the layout and to the arrangement of the aerators (in case of mechanical aeration). For the purposes of this example, adopt: Length L = 30.0 m and breadth B = 9.5 m (length/breadth ratio: L/B = 3.2) The resulting total volume is 1,995 m3. The resulting HDT in the aeration tank is: HDT = V/Q = 1,995 m3/9,820 m3/d = 0.20 d = 4.8 hours (appropriate, according to Table 9.1) The MLVSS/MLSS ratio (= VSS/SS = Xv/X) adopted in the aeration tank is 0.75 (see Table 9.1). The MLSS concentration (X) in the aeration tank is: MLSS = MLVSS/(VSS/SS) = (1,500 mg/L)/(0.75) = 2, 000mg/L (d) Production and removal of excess sludge Coefﬁcient of sludge production: 0.84 kgSS/kgBOD removed in the activated sludge (see Table 9.1 or Table 2.6 – sludge age of 8 days, with solids in the inﬂuent, with primary sedimentation tank, which, in this case, is replaced by the UASB reactor). The BOD load removed from the aeration tank is: BOD load rem = Q·(So −S) = 9,820 m3/d × (102 −10) g/m3 = 903,440 gBOD/d = 903 kgBOD/d The production of excess aerobic activated sludge is, therefore: PX = 0.84 kgSS/kgBOD × 903 kgBOD/d = 759 kgSS/d In the activated sludge system as post-treatment for anaerobic efﬂuents, the production of solids is low, due to the fact that the anaerobic reactor removes pre- viously a large part of the substrate (BOD) required for biomass growth. In these conditions, the loss of solids in the ﬁnal efﬂuent should be taken into consider- ation when estimating the amount of solids to be wasted. Assuming an average",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 209,
      "heading": "DESIGN EXAMPLE OF ANACTIVATED SLUDGE SYSTEM FOR THE POST-TREATMENT OF THE EFFLUENT FROM A UASB REACTOR",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg210_chunk1",
    "text_to_embed": " In these conditions, the loss of solids in the ﬁnal efﬂuent should be taken into consider- ation when estimating the amount of solids to be wasted. Assuming an average concentration of SS in the ﬁnal efﬂuent equal to 20 mg/L, the loss corresponds to: Loss of SS in the ﬁnal efﬂuent = 9,820 m3/d × 20 g/m3 = 196,400 gSS/d = 196 kgSS/d The SS load to be intentionally wasted from the aerobic reactor and returned to the UASB reactor is, therefore: Production of SS = Px −SS loss = 759 −196 = 563 kgSS/d The per capita production of aerobic activated sludge is: Per capita PX = 563 kgSS/d/67,000 inhabitants = 0.008 kgSS/inhabitant·d = 8 gSS/inhabitant·d (appropriate, according to Table 9.1). The distribution of the excess sludge in terms of volatile solids and ﬁxed solids is a function of the VSS/SS ratio (equal to 0.75 in this example). Thus, the distribution is: • Total suspended solids: PX = 563 kgSS/d • Volatile suspended solids: PXV = (VSS/SS) × PX = 0.75 × 563 = 422 kgVSS/d • Fixed suspended solids: PXF= (1 – VSS/SS) × PX = (1–0.75) × 563 = 141 kgFSS/d The concentration of the excess aerobic activated sludge (AS) is the same as that of the return sludge, since the excess sludge is removed from the recirculation line. This concentration is a function of the MLSS concentration and the recirculation ratio R (=Qr/Q). In the example, MLSS = 2000 mg/L and R is adopted as 0.8 (see Table 9.1). The SS concentration in the excess aerobic sludge and in the return sludge (Xr) is: Xr = X·(1 + R)/R = 2,000 mg/L × (1 + 0.8)/0.8 = 4,500 mgSS/L = 4,500 gSS/m3 = 4.5 kgSS/m3 The ﬂow of excess aerobic activated sludge (AS) returned to the UASB reactor is: ﬂow = load/concentration = Qex aerobic = (563 kgSS/d)/(4.5 kgSS/m3) = 125 m3/d This ﬂow is very low in comparison with the inﬂuent ﬂow to the UASB reactor, representing only approximately 1.3% (125/9,820 = 0.013), that is, the hydraulic impact of the return of the excess aerobic sludge to the UASB reactor is non- signiﬁcant. On the other hand, the organic load in the excess sludge is estimated",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 210,
      "heading": "DESIGN EXAMPLE OF ANACTIVATED SLUDGE SYSTEM FOR THE POST-TREATMENT OF THE EFFLUENT FROM A UASB REACTOR",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg211_chunk1",
    "text_to_embed": "that is, the hydraulic impact of the return of the excess aerobic sludge to the UASB reactor is non- signiﬁcant. On the other hand, the organic load in the excess sludge is estimated to be 282 kgBOD/d (1 kg of SS generates approximately 0.5 kgBOD, that is, 563 kgSS/d × 0.5 kgBOD/kgSS = 282 kgBOD/d). Hence, the BOD load from the aerobic sludge returned to the UASB reactor is (282 kg/d)/(3,350 kg/d) = 8% of the BOD load in the inﬂuent. This increased load should not affect signiﬁcantly the performance of the UASB reactor. (e) Oxygen consumption and required power for the aerators The average O2 consumption for the carbonaceous demand (oxidation of BOD) is 0.87 kgO2/kgBOD removed in the aeration tank (see Table 9.1 or Table 2.6). The BOD load removed in the activated sludge system is 903 kgBOD/d (calculated in item (d)). The O2 consumption is: Average O2 consumption (carbonaceous demand) = 0.87 kgO2/kgBOD × 903 kgBOD/d = 786 kgO2/d The average O2 consumption adopted for the nitrogenous demand (oxidation of the ammonia) is 4.6 kgO2/kg N available (see Table 9.1). The TKN load available corresponds to the applied load minus the N load incorporated into the excess sludge (10% of the VSS production). In this example, the VSS load produced was calculated as 452 kgVSS/d. The N load available is: N load available = N load applied −N load excess sludge = 446 −0.1 × 452 = 401 kgN/d The O2 consumption for the nitrogenous demand is: Average O2 consumption (nitrogenous demand) = 4.6 kgO2/kgTKN × 401 kgTKN/d = 1,845 kgO2/d This value corresponds to (1,845 kgO2/d)/(446 TKN applied) = 4.1 kgO2/kgTKN applied (matches with value in Table 9.1). The total average consumption is: Total average O2 consumption = carbonaceous demand + nitrogenous demand = 786 + 1,845 = 2,631 kgO2/d It can be observed that, differently from the conventional activated sludge sys- tem, the oxygen consumption in this case is controlled by the nitrogenous demand (1,845/2,631 = 70% of the total), as most of the BOD was previously removed in the UASB reactor. The oxygen consumption necessary to meet the demand in peak conditions is a function of the ratio between the maximum O2 consumption and the average O2 consumption. In this example, a value of 1.3 was adopted, considering the presence",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 211,
      "heading": "DESIGN EXAMPLE OF ANACTIVATED SLUDGE SYSTEM FOR THE POST-TREATMENT OF THE EFFLUENT FROM A UASB REACTOR",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg212_chunk1",
    "text_to_embed": "demand in peak conditions is a function of the ratio between the maximum O2 consumption and the average O2 consumption. In this example, a value of 1.3 was adopted, considering the presence of the UASB reactor upstream and the fact that the plant is of medium size (see Table 9.1): Maximum O2 consumption = (maximum consumption/average consumption ratio) × average consumption = 1.3 × 2,631 kgO2/d = 3,420 kgO2/d This oxygen consumption is the ﬁeld demand (actual consumption in the treat- ment plant). The production of oxygen to be speciﬁed for standard conditions (clean water, 20 ◦C, sea level) is greater, so that, in the ﬁeld, the reduced value of the oxygen production equals the ﬁeld oxygen demand. The standard/ﬁeld oxy- genation efﬁciency correction factor adopted is 1.6 (see Table 9.1). The required O2 in standard conditions is: O2 required in standard conditions = (standard/ﬁeld oxygenation efﬁciency ratio) × ﬁeld O2 consumption = 1.6 × 3,420 kgO2/d = 5,472 kgO2/d = 228 kgO2/hour By adopting a standard oxygenation efﬁciency of 1.8 kgO2/kW·hour (see Table 9.1), the power requirement is: Required power = O2 consumption/oxygenation efﬁciency = (228 kgO2/hour)/(1.8 kgO2/kW·hour) = 127 kW = 173 HP As there are two aeration tanks, and the length/breadth ratio in each one is 3, three aerators can be adopted in each tank, making up a total of six aerators. The power of each aerator is: Power required for each aerator = total power / number of aerators = 173 HP/6 = 29 HP . A commercial value higher than that required should be adopted for the installed power, so that the oxygenation capacity is sufﬁcient when there is a by-pass of the raw sewage to the UASB reactor (supply of organic carbon to the aerobic reactor, if applicable). In this example, 40 HP aerators should be used. The total installed power is: 40 HP × 6 = 240 HP = 176 kW The per capita installed power is 176,000 W / 67,000 inhabitants = 2.63 W/inhabitant (appropriate, according to Table 1.3). If aeration is controlled by switching on/off the aerators, by changing the sub- mergence of the aerators, or by other methods, and taking into account that the by-pass of the raw sewage will be only occasional, the average consumed power",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 212,
      "heading": "DESIGN EXAMPLE OF ANACTIVATED SLUDGE SYSTEM FOR THE POST-TREATMENT OF THE EFFLUENT FROM A UASB REACTOR",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg213_chunk1",
    "text_to_embed": "If aeration is controlled by switching on/off the aerators, by changing the sub- mergence of the aerators, or by other methods, and taking into account that the by-pass of the raw sewage will be only occasional, the average consumed power will be lower than the installed power. The calculation of the average consumption should be based on the ratio between the maximum and average consumptions. However, the ratio between maximum O2 consumption/average O2 consumption adopted (1.3) is not high, in view of the smoothing provided by the UASB reactor. It may be difﬁcult to make the production of oxygen equal to the average con- sumption throughout the day (this practice would be easier if the ratio between maximum and average consumption were larger, such as in the conventional acti- vated sludge system). Therefore, adopt, in this example, the consumed power as equal to the required power, which is calculated according to the maximum O2 consumption: Consumed power = 127 kW × 24 hours/d × 365 d/year = 1,112,520 kW·hour/ year (18 kW·hour/inhabitant·year, appropriate, according to Table 1.3). The average power level, a parameter that expresses the mixing capacity of the aerators, is calculated as: Power level = average power/reactor volume = (127,000 W)/(1,995 m3) = 64 W/m3 (sufﬁcient to maintain the sludge in suspension). (f) Design of the secondary sedimentation tank Design parameters adopted (see Table 9.1): • Hydraulic Loading Rate: HLR = 30 m3/m2·d • Solids Loading Rate: SLR = 120 kgSS/m2·d The required surface area, according to the concept of the hydraulic loading rate (HLR adopted = 30 m3/m2·d), is: Area = Q/HLR = (9,820 m3/d)/(30m3/m2·d) = 327 m2 The required surface area, according to the concept of the solids loading rate, depends on the load of inﬂuent solids to the sedimentation tanks. For the calculation of the solids load, the sludge return ﬂow is Qr = R × Q. In item (d) of the example, the recirculation ratio R adopted was (=Qr/Q) 0.8. Therefore, the sludge return ﬂow is Qr = 0.8 × 9,820 m3/d = 7,856 m3/d. The MLSS concentration, calculated in item (c), is 2,000 mg/L = 2,000 g/m3 = 2.0 kg/m3. For the solids loading rate of 120 kgSS/m2·d, the required surface area is: Area = SS load/SLR = (Q + Qr) × MLSS / SLR = [(9,820 + 7,856) m3/d × 2.0 kgSS/m3]/(120 kgSS/m2·d) = 295 m2 In this case, HLR was more restrictive, because the concentration of SS in the aeration tank is low, which results in low solids loads to the sedimentation tank. Adopt the highest value between the two calculated values",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 213,
      "heading": "DESIGN EXAMPLE OF ANACTIVATED SLUDGE SYSTEM FOR THE POST-TREATMENT OF THE EFFLUENT FROM A UASB REACTOR",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg213_chunk2",
    "text_to_embed": "SLR = [(9,820 + 7,856) m3/d × 2.0 kgSS/m3]/(120 kgSS/m2·d) = 295 m2 In this case, HLR was more restrictive, because the concentration of SS in the aeration tank is low, which results in low solids loads to the sedimentation tank. Adopt the highest value between the two calculated values (327 m2 and 295 m2), that is, 327 m2. By adopting two sedimentation tanks, the surface area of each one is: 327 m2/2 = 164 m2. By adopting circular sedimentation tanks, the diameter of each sedimentation tank is: Diameter = (Area × 4/π)1/2 = (164 m2 × 4/3.14)0.5 = 14.5 m By adopting a sidewater depth H = 3.5 m, the total volume of the sedimentation tanks is 3.5 m × 327 m2 = 1,145 m3.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 213,
      "heading": "DESIGN EXAMPLE OF ANACTIVATED SLUDGE SYSTEM FOR THE POST-TREATMENT OF THE EFFLUENT FROM A UASB REACTOR",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg214_chunk1",
    "text_to_embed": "By adopting circular sedimentation tanks, the diameter of each sedimentation tank is: Diameter = (Area × 4/π)1/2 = (164 m2 × 4/3.14)0.5 = 14.5 m By adopting a sidewater depth H = 3.5 m, the total volume of the sedimentation tanks is 3.5 m × 327 m2 = 1,145 m3. The slope of the bottom of the sedimentation tanks depends on the type of sludge removal device: scrapers require a slope of approximately 1:12 (verti- cal/horizontal), while suction removers are suitable for a ﬂat bottom. Dortmund- type sedimentation tanks have a much higher slope and a lower sidewater depth. If there is slope, the volume of the conical part can be included in the calculation of the total volume. The hydraulic detention time in the secondary sedimentation tanks is: HDT = V/Q = (1,145 m3)/(9,820 m3/d) = 0.12 d = 2.9 hours (g) Sludge processing According to item (d), the load of aerobic sludge generated in the activated sludge system and returned to the UASB reactor is: Aerobic sludge, before digestion in the UASB reactor: • Volatile solids: PXV = 422 kgVSS/d • Fixed solids: PXF = 141 kgFSS/d • Total solids: PX = 563 kgSS/d Assuming a removal of 35% of VSS from the aerobic sludge during digestion in the UASB reactor (Table 9.1: values between 25 and 45%), and knowing that the load of ﬁxed solids remains unchanged, the load of aerobic sludge wasted from the UASB reactor is: Aerobic sludge, after digestion in the UASB reactor: • Volatile solids: PXV = 422 kgVSS/d × (1–0.35) = 274 kgVSS/d • Fixed solids: PXF = 141 kgFSS/d • Total solids: PX = 274 + 141 = 415 kgSS/d The sludge to be removed from the UASB reactor also includes the anaerobic sludge,which is usually produced in the UASB reactor. The production of anaerobic sludge is between 0.40 and 0.50 kgSS/kgBOD removed in the UASB reactor, or between 0.28 and 0.36 kgSS/kgBOD applied to the UASB reactor (see Table 9.1). By adopting a coefﬁcient of anaerobic sludge production of 0.30 kgSS/kgBOD applied to the UASB reactor, the production of anaerobic sludge is: Anaerobic sludge: Total solids: PX = coefﬁcient of sludge production × load of BOD in the raw sewage = 0.30 kgSS/kgBOD × 3,350 kgBOD/d = 1,005 kgSS/d",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 214,
      "heading": "DESIGN EXAMPLE OF ANACTIVATED SLUDGE SYSTEM FOR THE POST-TREATMENT OF THE EFFLUENT FROM A UASB REACTOR",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg215_chunk1",
    "text_to_embed": "By adopting a coefﬁcient of anaerobic sludge production of 0.30 kgSS/kgBOD applied to the UASB reactor, the production of anaerobic sludge is: Anaerobic sludge: Total solids: PX = coefﬁcient of sludge production × load of BOD in the raw sewage = 0.30 kgSS/kgBOD × 3,350 kgBOD/d = 1,005 kgSS/d. The total amount of sludge to be wasted from the UASB reactor (digested anaerobic sludge + digested aerobic sludge) is: Total production of sludge = anaerobic sludge + aerobic sludge = 1,005 + 415 = 1, 420 kgSS/d The per capita sludge production, expressed as dry solids, is: 1,420 kgSS/d/ 67,000 inhabitants = 0.021 kgSS/inhabitant·d = 21 gSS/inhabitant·d (matches with Tables 9.1 and 1.3) Assuming a concentration of SS of 3.0% in the sludge removed from the UASB reactor (see Table 9.1), which is equivalent to approximately 30,000 mgSS/L or 30 kgSS/m3, the ﬂow of sludge removed from the UASB reactor and directed to the sludge processing is: Qex UASB = load/concentration = (1,420 kgSS/d)/(30 kgSS/m3) = 47m3/d (0.76L / inhabitant·d, −matches with Table 9.1) The sludge removed from the UASB reactor is usually already digested and thickened, requiring just a dewatering stage. Assuming, for simplicity, a solids capture efﬁciency of 100% in the dewatering and a density of 1.0 for the dewatered sludge, and adopting a solids content of 25% (approximately 250,000 mgSS/L = 250,000 gSS/m3 = 250 kgSS/m3) for the dewatered sludge (mechanical dewatering, see Table 9.1), the characteristics of the sludge for ﬁnal disposal are: Sludge to be disposed of (cake): • Load of solids = 1,420 kgSS/d (equal to the inﬂuent load to dewatering) • Daily volume = load/concentration = (1,420 kgSS/d)/(250 kgSS/m3) = 5.7 m3/d The per capita production of sludge to be disposed of is: • Per capita load of SS = 1,420 kgSS/d/67,000 inhabitants = 0.021 kgSS/ inhabitant·d = 21 gSS/inhabitant·d (matches with Tables 9.1 and 1.3) • Per capita volume of sludge = 5.7 m3/d/67,000 inhabitants = 5,700 L/d/67,000 inhabitants = 0.09 L sludge/inhabitant·d (matches with Ta- bles 9.1 and 1.3) (h) Comparison with the conventional and extended aeration activated sludge systems Chapter 5 presents a full design example of a conventional activated sludge, using the same input data. Example 2.11 presents a simpliﬁed design of an extended aeration system, also using the same input data. For the sake of comparison, the main values resulting from the three designs are listed below.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 215,
      "heading": "DESIGN EXAMPLE OF ANACTIVATED SLUDGE SYSTEM FOR THE POST-TREATMENT OF THE EFFLUENT FROM A UASB REACTOR",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg216_chunk1",
    "text_to_embed": "Example 2.11 presents a simpliﬁed design of an extended aeration system, also using the same input data. For the sake of comparison, the main values resulting from the three designs are listed below. The table compares three wastewater treatment systems: conventional activated sludge, extended aeration, and activated sludge after a UASB reactor. Extended aeration has the longest sludge age (25 days) and requires the largest aeration tank (6,366 m³) and highest power (600 HP), but also produces the most sludge (3,119 kgSS/d). Conventional activated sludge has a shorter sludge age (6 days), smaller tank sizes, and uses 400 HP, producing 1,659 kgSS/d. The system following a UASB reactor has a moderate sludge age (8 days), the smallest tank volumes, lowest power use (240 HP), and produces the least sludge (1,420 kgSS/d). Each system differs in sludge handling methods as indicated by the footnotes. Therefore, the wide range of advantages of the combined UASB reactor- activated sludge system is noticed, mainly in terms of sludge production and power consumption. In terms of unit volumes, the volume of the UASB reactor should still be added to this alternative, while the volumes of the units associated with the sludge treatment should be added to the other alternatives. The total volume of all the units in the UASB-activated sludge alternative is still a little smaller than the total volume from the other two alternatives.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 216,
      "heading": "DESIGN EXAMPLE OF ANACTIVATED SLUDGE SYSTEM FOR THE POST-TREATMENT OF THE EFFLUENT FROM A UASB REACTOR",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg217_chunk1",
    "text_to_embed": "Biological selectors 10.1 INTRODUCTION The successful operation of an activated sludge plant depends on an efﬁcient solids-liquid separation in the secondary sedimentation tank, with the following main objectives (a) produce a clariﬁed efﬂuent and (b) thicken the sludge on the bottom of the sedimentation tank to a satisfactory concentration for its recirculation to the reactor. Both functions can be harmed in case the sludge presents poor settleability and thickening capacity. There are several types of deterioration of the sludge characteristics, but the most frequent one is sludge bulking, which is caused by an imbalance between the populations of microorganisms that make up the activated sludge ﬂoc. In a simpliﬁed manner, the ﬂoc consists of: • Floc-forming bacteria. These bacteria have a gelatinous matrix, which facilitates the gathering of new microorganisms, producing a ﬂoc of larger dimensions and, as a consequence, with a higher settling velocity. • Filamentous bacteria. These bacteria, which have a predominantly elon- gated morphology, are responsible for the ﬂoc structure, when present in a suitable number. The balance between the ﬁlamentous and the ﬂoc-forming organisms is delicate, and a good part of the operational success of the activated sludge plant depends on it. Three conditions can occur (Horan, 1990) (see Figure 10.1). • Balance between ﬁlamentous and ﬂoc-forming organisms. Good settling and thickening capacity of the sludge.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 217,
      "heading": "Biological selectors",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg218_chunk1",
    "text_to_embed": "• Predominance of ﬂoc-forming organisms. The ﬂoc is insufﬁciently rigid, which generates a small, weak ﬂoc, with poor settleability. This condition is named pin-point ﬂoc. • Predominance of ﬁlamentous organisms. The ﬁlaments are projected out- side the ﬂoc, preventing the adherence of other ﬂocs. Thus, after sedimen- tation, the ﬂocs occupy a large volume (represented by a high value of the SVI – Sludge Volume Index), which causes an increased level of the sludge blanket in the secondary sedimentation tank. This increase can lead to loss of solids, causing the deterioration of the quality of the ﬁnal efﬂuent. This condition is named sludge bulking. There are several possible causes for sludge bulking, all of them associated with the environmental conditions to which the bacteria are submitted. Among them, the following can be mentioned: • low dissolved oxygen (DO) • low F/M ratio • septic inﬂuent wastewater • nutrient deﬁciency • low pH",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 218,
      "heading": "Biological selectors",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg219_chunk1",
    "text_to_embed": "Until recently, this phenomenon was controlled only at the operational level, such as with manipulation of the return sludge ﬂow, supply of the necessary amount of oxygen, addition of chemical products and chlorination. However, the recent progresses in the understanding of the dynamics of microbial populations in the reactor has allowed, in the design stage, the incorporation of preventive measures against sludge bulking. The essence of this mechanism lies in the creation of environmental conditions that favour the predominance of ﬂoc-forming bacteria over ﬁlamentous bacte- ria. The most desirable microorganisms in the reactor are then selected by the incorporation of special reactors, named selectors, in the design of the biological reactor. The subject of biological selectors is very broad and complex. Many researches are being carried out worldwide, and a substantial progress is being made in the understanding of the phenomenon. This chapter intends just to give an introductory view on the subject. Further details can be obtained in speciﬁc books on the theme, such as Jenkins et al. (1993) and Wanner (1994), besides recent technical papers. Chapter 12 presents several possible forms of controlling sludge-bulking prob- lem in existing wastewater treatment plants. 10.2 TYPES OF SELECTORS 10.2.1 Classiﬁcation concerning the physical conﬁguration In terms of conﬁguration of the selectors, there are basically the following types (see Figure 10.2): • plug-ﬂow reactors • separate, sequential compartments in plug-ﬂow reactors • separate selector tanks upstream of complete-mix reactors The three types are based on the principle that a high F/M ratio favours the predominance of ﬂoc-forming organisms. This is due to the fact that, in the zone of large food availability (high F/M), the ﬂoc-forming bacteria have better conditions to assimilate the high load of substrate than the ﬁlamentous bacteria (Metcalf and Eddy, 1991). In plug-ﬂow reactors (Fig. 10.2.a), the inlet end of the reactor has a high F/M ratio, due to the higher BOD concentrations caused by the entrance of the inﬂuent wastewater. In fact, studies in several activated sludge plants with plug-ﬂow reac- tors have indicated a better sludge settleability and lower SVI values than in plants with complete-mix reactors (WRC, 1990). A plug-ﬂow reactor is predominantly longitudinal, either by means of a long, unidirectional tank, or by means of a tank with several U or bafﬂe walls (see Figure 7.4 of a U-shaped reactor). The U-shape, which is also frequently used in biological nutrient removal",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 219,
      "heading": "Classification concerning the physical configuration",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg219_chunk2",
    "text_to_embed": "plants with complete-mix reactors (WRC, 1990). A plug-ﬂow reactor is predominantly longitudinal, either by means of a long, unidirectional tank, or by means of a tank with several U or bafﬂe walls (see Figure 7.4 of a U-shaped reactor). The U-shape, which is also frequently used in biological nutrient removal plants, enables the allocation of a reactor approaching plug ﬂow in a not predominantly longitudinal area. Besides that, the length of some piping can be reduced, especially that of the internal recirculation line.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 219,
      "heading": "Classification concerning the physical configuration",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg220_chunk1",
    "text_to_embed": "enables the allocation of a reactor approaching plug ﬂow in a not predominantly longitudinal area. Besides that, the length of some piping can be reduced, especially that of the internal recirculation line. In plug-ﬂow reactors, the initial part can be divided into compartments by dividing walls, creating one or more selectors physically separated from the main part of the reactor (Figure 10.2.b). Each of these compartments has a high F/M ratio, a small volume, and a short detention time. In the case of complete-mix reactors, the selector should comprise a separate tank (Figure 10.2.c), also with a high F/M ratio and a short detention time. A complete-mix reactor is predominantly square or not very elongated in plan. The design of a plug-ﬂow reactor can still incorporate an additional ﬂexibility relating to the inﬂuent addition point. If the inﬂuent is distributed at several points along the tank, the system is named step feeding. This conﬁguration is also used for the control of solids in the system (Keinath, 1981; EPA, 1987; Copp et al., 2002). When the secondary sedimentation tank can no longer accommodate the solids, and the sludge blanket begins to rise (due, for instance, to sludge bulking), the solids can be temporarily stored at the entrance of the reactor, provided that the inﬂuent is diverted further downstream (Figure 10.3). This constitutes a measure to control the effect of the bulking, and not its cause. However, it is effective, being an additional resource available for the operator in the important aspect of the control of solids. See Section 3.3 for a speciﬁc analysis of activated-sludge reactors. ",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 220,
      "heading": "Classification concerning the physical configuration",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg221_chunk1",
    "text_to_embed": "10.2.2 Classiﬁcation concerning the availability of oxygen Regarding the presence or absence of oxygen, the selectors can be of either one of the three types below: • aerobic • anoxic • anaerobic The purpose of having different types of selectors is that, by recognising the different environmental requirements of the several organisms, it is possible to create environmental conditions that favour the growth of selected organisms.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 221,
      "heading": "Classiﬁcation concerning the availability of oxygen",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg222_chunk1",
    "text_to_embed": "The purpose of having different types of selectors is that, by recognising the different environmental requirements of the several organisms, it is possible to create environmental conditions that favour the growth of selected organisms. The table compares aerobic, anoxic, and anaerobic selectors used in wastewater treatment.Aerobic selectors are simple and don’t require complex recirculation, relying mainly on tank geometry. However, they do not lower oxygen demand and need a complex aeration system to meet the initial high oxygen demand. Anoxic selectors help save on oxygen and alkalinity, support denitrification, and shift the high food-to-microorganism (F/M) ratio to a zone where oxygen is supplied by nitrate. But they can't be used in non-nitrifying processes, require internal recirculation, and must be carefully designed to avoid oxygen intrusion and operational issues like bad odours or sludge bulking. Anaerobic selectors are simple and effective for biological phosphorus removal. They also don’t need internal recirculation but may not work well with high sludge ages and need careful design to prevent oxygen intrusion. Poor design can lead to sludge bulking due to low dissolved oxygen levels. The design of the selector-reactor system should be compatible with a broader view of the treatment plant as a whole. Aspects to be taken into consideration include (a) the nitriﬁcation capacity of the system (function of the sludge age) and (b) the desirability to encourage the denitriﬁcation in the reactor (function of the reactor conﬁguration and of the recirculations). It is interesting that the selector is provided with an additional ﬂexibility, allowing it to work as either anoxic or aerobic (Sampaio and Vilela, 1993) The anoxic and anaerobic zones should be provided with stirrers, to ensure that the biomass remains in suspension. In the aerobic zones, there should be either mechanical or diffused air aeration. Table 10.1 presents a balance between the advantages and disadvantages of the three types of selectors, related to the availability of oxygen.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 222,
      "heading": "Classification concerning the availability of oxygen",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg223_chunk1",
    "text_to_embed": "Process control 11.1 INTRODUCTION The main purposes of the implementation of operational control in a wastewater treatment plant can be (Andrews, 1972, 1974; Lumbers, 1982; Markantonatos, 1988; von Sperling and Lumbers, 1988; Olsson, 1989, von Sperling, 1990): • produce a ﬁnal efﬂuent with a quality that complies with the discharge standards • reduce the variability of the efﬂuent quality • avoid large process failures • reduce operational costs • increase the treatment capacity without physical expansion of the system • implement an operation with variable efﬁciency to accommodate seasonal variations • reduce labour requirements • allow faster start-up Being highly variable, the inﬂuent loads to a sewage treatment plant repre- sent an incentive for the adoption of operational control but, at the same time, they introduce a great difﬁculty in its implementation. The control of a sewage treatment plant differs from the control of an industrial process, mainly regarding the great variability in the characteristics of the inﬂuent. In industrial processes, where control techniques have been traditionally used, the characteristics of the inﬂuent are deterministic, or have minor variations around the reference value,",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 223,
      "heading": "Process control",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg224_chunk1",
    "text_to_embed": "In industrial processes, where control techniques have been traditionally used, the characteristics of the inﬂuent are deterministic, or have minor variations around the reference value, being usually directly controllable. An additional complexity of biological treat- ment systems results from its own dynamics, which contains (a) non-linearities, (b) very wide ranges of time constants, (c) a heterogeneous culture of microor- ganisms metabolising a heterogeneous substrate, (d) inaccuracy and (e) stability interrupted by abrupt failures (Beck, 1986). In terms of automated operational control, additional difﬁculties that have re- duced its application in a broader way have been (Lumbers, 1982; Beck, 1986; Markantonatos, 1988; von Sperling, 1990): • the characteristics of the inﬂuent are of a dynamic, stochastic nature, with unknown disturbances and measurement noises superposed to variations in the process • the effect of the control actions varies for the different process variables, in terms of time lag and magnitude of the response • there is a lack of reliable on-line sensors for some process variables • not all the process variables can be directly measured • the control actions are usually limited by the physical restrictions of the system • in several plants, the possibility of control is limited due to a design with little ﬂexibility • there are difﬁculties in incorporating complex process models in the control algorithms and, conversely, there are limitations in the control strategies based on very simple process models However, several of these problems have been recently reduced by the develop- ment of more robust sensors, cheaper and more accessible information technology, more reliable mathematical models, new control algorithms, and designs that are more ﬂexible and adaptable to automated strategies. The automated, advanced control of real-scale activated sludge plants is covered in several IWA publications and scientiﬁc and technical reports (e.g., Copp et al., 2002), von Sperling (1989a, 1990, 1992, 1994d), von Sperling and Lumbers (1988, 1991a, 1991b) and Olsson and Newell (1999)). Because the advanced control algorithms depend on dynamic models of the system, which are not covered in this book, they are not dealt with in this chapter. The objective of the chapter is to provide the control principles of the activated sludge process, without going into detail into the control algorithms and the prin- ciples of control engineering. Therefore, this text presents only the classical or conventional control strategies. Special attention is given in this chapter to two process variables: dissolved oxygen (DO) and mixed liquor suspended solids (MLSS). These two variables play an important role in the efﬁciency and in",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 224,
      "heading": "Process control",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg224_chunk2",
    "text_to_embed": "and the prin- ciples of control engineering. Therefore, this text presents only the classical or conventional control strategies. Special attention is given in this chapter to two process variables: dissolved oxygen (DO) and mixed liquor suspended solids (MLSS). These two variables play an important role in the efﬁciency and in the operational costs of the activated sludge plants, as it has been already described in several sections of this book. The last sectioninthis chaptercovers theimportanttopic ofmonitoring,which is an essential requirement for process control and the evaluation of the performance of the plant.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 224,
      "heading": "Process control",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg225_chunk1",
    "text_to_embed": "11.2 BASIC CONCEPTS OF PROCESS CONTROL 11.2.1 Variables involved Some basic concepts of control engineering applied to wastewater treatment plants are brieﬂy described here. The operational control of a treatment plant can be classiﬁed according to the degree of automation, as follows (Andrews, 1972): • manual operation, with (a) evaluation of the performance by human senses and (b) manual process control • manual operation, with (a) performance evaluation by analyses or indicat- ing or recording instruments and (b) manual process control • automatic control, with (a) evaluation of the performance by automated sensors and (b) automated process control In this chapter, emphasis is given to the second operational form, which is more frequently practised in developing regions. In a control system, an important step is the identiﬁcation of the variables in- volved in the process. Four types can be distinguished (von Sperling and Lumbers, 1988; von Sperling, 1990) (see Figure 11.1): • input variables • control variables (state variables and/or output variables) • measured variables (input variables and/or control variables) • manipulated variables The input variables are those that force the system (forcing functions) and that cannot be directly controlled in most of the treatment plants. Examples are the inﬂuent characteristics, such as ﬂow, BOD, SS and TKN. The control variables are those that need to be controlled. They include the state variables, such as MLSS, DO and the sludge blanket level. A particular case ",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 225,
      "heading": "Variables involved",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg226_chunk1",
    "text_to_embed": "The control variables are those that need to be controlled. They include the state variables, such as MLSS, DO and the sludge blanket level. A particular case  is represented by the output variables, which deﬁne the efﬂuent quality, such as efﬂuent BOD, SS and N. The measured variables are the input, control or other variables, which provide information for the deﬁnition of the control action. The selection of the variables depends on the control algorithm and on the suitability for either direct or on-line measurement. The manipulated variables are those that are altered to maintain the control variables at the desired level, as determined by the control algorithm. The ac- tivated sludge process is relatively poor in terms of availability of manipulated variables, compared with industrial production lines, but it is one of the most ﬂexi- ble processes in comparison with other wastewater treatment processes. The main manipulated variables in the activated sludge systems are: • aeration level (oxygen transfer coefﬁcient – KLa) • return sludge ﬂow (Qr) • excess sludge ﬂow (Qex) Other manipulated variables can be the inﬂuent ﬂow (if there are equalisation tanks), storage of the return sludge (requiring an additional tank), and variation of the inlet point in step-feed reactors. As they are more speciﬁc, these control forms are not covered in this chapter. 11.2.2 Control algorithms There are several algorithms in the control-engineering ﬁeld that can be used for activated sludge systems. The most common ones are the feedback and the feedforward controls. The feedback control measures the output variable and takes a corrective action based on the deviation with relation to the set point. A common example is the control of DO, which is measured at each pre-established time interval, either in- creasing or decreasing the KLa (manipulated variable) according to the comparison between the current and the desired concentration. To guarantee a quick response, the dynamics of the control variable should be fast, as it is the case with DO, in which the variations occur in a relatively short time. This is due to the fast oxygen consumption by the microorganisms and to the fast oxygen transfer by the aerators. In the feedback control, it is not necessary to know and model the system, since the actions are based on deviations that have already occurred. The other control algorithm is the feedforward, in which the corrective actions are based on measurements of the input variables. By means of a dynamic model of the system, the control variables and the deviations from the set",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 226,
      "heading": "Control algorithms",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg226_chunk2",
    "text_to_embed": "system, since the actions are based on deviations that have already occurred. The other control algorithm is the feedforward, in which the corrective actions are based on measurements of the input variables. By means of a dynamic model of the system, the control variables and the deviations from the set point are esti- mated, ﬁnally leading to the adjustment of the manipulated variables. An example is the control of MLSS by the manipulation of the excess sludge ﬂow (Qex). As the response of the system to variations in Qex is slow, the use of a feedback controller would not be adequate, and a feedforward process could be applied. In fact, several changes in activated sludge are slow, especially those based on bio- chemical reactions. In contrast to the feedback control, in feedforward control,a considerable knowledge of the process is necessary, so that the output variables can be estimated. Unfortunately, this is not the case with wastewater treatment",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 226,
      "heading": "Control algorithms",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg227_chunk1",
    "text_to_embed": "considerable knowledge of the process is necessary, so that the output variables can be estimated. Unfortunately, this is not the case with wastewater treatment systems, and the incorporation of a signiﬁcant portion of feedback control is fre- quently necessary (Andrews, 1974). This statement, made in 1974, remains true until today, in spite of the deeper knowledge of the process acquired in the past years. Other control approaches that can be adopted are (a) optimal control and (b) con- trol by expert systems and variants. The optimal control implies the existence of an objective function (e.g., cost or performance) to be optimised (either minimised or maximised) by using appropriate mathematical techniques. Constraints are estab- lished to the variables, to conform them to the physical limitations of the system and also to speciﬁed criteria, such as those related to performance or cost. The values of the manipulated variables are determined by an optimisation algorithm (von Sperling, 1990; von Sperling and Lumbers, 1991a, 1992). Theexpertsystems,abranchofartiﬁcialintelligence,incorporatetheknowledge ofexperts,andapplythisknowledgetosolveproblemsfortheusers,whosecapacity to interpret information and to take control decisions is not the same as that of an expert (Berthouex et al., 1989). The expert systems can be used for process control or for diagnosis and correction of process failures (von Sperling, 1990; von Sperling and Lumbers, 1991b). 11.3 DISSOLVED OXYGEN CONTROL Due to the diurnal variations of the inﬂuent BOD and ammonia loads, the oxygen demand varies with time following a certain diurnal pattern and also incorporating unpredictable or random components. If oxygen is supplied at a constant rate, equal to the average oxygen demand, there will be periods of either overaeration or underaeration during the day. To avoid this, an oxygen transfer rate corresponding to the peak demand is frequently adopted, naturally leading to overaeration periods during the day. The control of the dissolved oxygen aims at equalling the supply of oxygen to its consumption. The methods used to regulate the aeration level vary according to the type of aeration (Flanagan et al., 1977; WPCF/ASCE, 1988): • mechanical aeration • switching on-off of aerators • variation of the rotational speed of the aerators (two speeds or variable speeds) • variation of the level of the aerator (variation of the submergence of the aerators by acting on the shaft) • variation of the water level (variation of the submergence of the aerators by adjusting the outlet weir) • aeration by diffused air • variation of",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 227,
      "heading": "DISSOLVED OXYGEN CONTROL",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg227_chunk2",
    "text_to_embed": "speeds or variable speeds) • variation of the level of the aerator (variation of the submergence of the aerators by acting on the shaft) • variation of the water level (variation of the submergence of the aerators by adjusting the outlet weir) • aeration by diffused air • variation of the speed of the blowers • variation of the inlet vanes • adjustment of the suction valves of all operating blowers to maintain a constant pressure on the air feeding piping In terms of DO control, the conventional solutions are: • variation",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 227,
      "heading": "DISSOLVED OXYGENCONTROL",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg228_chunk1",
    "text_to_embed": "228 Activated sludge and aerobic bioﬁlm reactors • adjustment of the suction valves of all operating blowers to maintain a constant pressure on the air feeding piping In terms of DO control, the conventional solutions are: • variation of KLa according to the time of the day • variation of KLa according to the inﬂuent ﬂow • variation of KLa by feedback control of DO The ﬁrst method represents a simple solution, in which KLa is varied during some pre-established hours of the day (Schlegel, 1977). This is a control form that is a function of time. However, this solution assumes that the diurnal variations are the same everyday, which is improbable, especially if the inﬂuent contains a representative portion of industrial wastewaters. The second method, which assumes the variation of KLa according to the mea- sured inﬂuent ﬂow, can also lead to some distortions. The ﬁrst reason may result from the fact that the BOD concentration does not necessarily vary proportionally to the ﬂow. The second reason is associated with the lag between the arrival of the BOD load and the associated oxygen consumption, due to the time necessary for the intracellular assimilation of the particulate carbonaceous material, which is not directly available like the soluble form (Clifft and Andrews, 1981b). However, both control forms represent an evolution compared with the option of no control, allowing energy savings with no need of installation of DO sensors. The third conventional system is the feedback control, in which KLa varies according to the need to either increase or decrease the DO concentration in relation to the set point. As commented, the DO dynamics are fast and, consequently, suitable for feedback control. An additional stage in the control of DO considers the optimum use of aeration, which involves several monitoring locations, variable set points, and manipula- tions in the oxygen demand itself (Lumbers, 1982). In this line, alternative or complementary approaches are: • DO proﬁle • respirometry-based control – SCOUR / SNOUR (Speciﬁc Carbonaceous Oxygen Utilisation Rate / Speciﬁc Nitrogenous Oxygen Utilisation Rate) • feedforward control • self-adjustable control The analysis of these advanced items is outside the scope of this text. A com- plementary discussion can be found in von Sperling and Lumbers (1988), von Sperling (1990) and Copp et al. (2002). 11.4 SOLIDS CONTROL 11.4.1 Manipulation of the variables The main manipulated variables for the control of solids in the",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 228,
      "heading": "DISSOLVED OXYGEN CONTROL",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg228_chunk2",
    "text_to_embed": "these advanced items is outside the scope of this text. A com- plementary discussion can be found in von Sperling and Lumbers (1988), von Sperling (1990) and Copp et al. (2002). 11.4 SOLIDS CONTROL 11.4.1 Manipulation of the variables The main manipulated variables for the control of solids in the activated sludge process are the return sludge ﬂow (Qr) and the excess sludge ﬂow (Qex). From a practical point of view, their importance can be understood as (Takase and Miura, 1985): • Qex controls the total SS mass in the system, and maintains it at a speciﬁed value • Qr controls the balance between the SS mass in the reactor and in the secondary sedimentation tanks, ",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 228,
      "heading": "Manipulation of the variables",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg229_chunk1",
    "text_to_embed": "practical point of view, their importance can be understood as (Takase and Miura, 1985): • Qex controls the total SS mass in the system, and maintains it at a speciﬁed value • Qr controls the balance between the SS mass in the reactor and in the secondary sedimentation tanks, maintaining it at a speciﬁed ratio The solids control methods based on Qr and Qex are analysed separately here for an easier understanding, although both are interconnected. (a) Return sludge ﬂow (Qr) Strategies commonly used for manipulation of Qr are (von Sperling and Lumbers, 1988): • constant Qr • Qr proportional to the inﬂuent ﬂow Q • Qr function of SVI • Qr function of the sludge blanket level in the secondary sedimentation tanks The return sludge ﬂow maintained constant corresponds to a non-control strat- egy, which is very simple and adopted in several wastewater treatment plants. However, the return sludge ﬂow should be large enough to accommodate the ﬂuc- tuations in the solids load entering the sedimentation tanks (Lohmann and Schlegel, 1981),intermsofbothﬂowandMLSS,especiallythediurnalvariations.Toachieve this objective, a large ﬂow is usually adopted, which generally recirculates more sludge than necessary. Another very common strategy is the maintenance of Qr proportional to Q, by adopting a ﬁxed Qr /Q ratio. This reduces the total quantity of sludge to be pumped (Lohmann and Schlegel, 1981) and provides a better balancing of the loads onto the sedimentation tanks. Thethirdmethodcorrespondstocontrollingthereturnsludgeﬂowbymeasuring the Sludge Volume Index (SVI or variants). A high value of this parameter indicates poor sludge settleability and the possible need to increase Qr. The SVI tests are not usually performed on-line, and the manipulations are made based on the operator’s experience. The fourth method provides the largest guarantee against the loss of solids in the efﬂuent. Its principle is the control of the return sludge ﬂow according to the height of the sludge blanket in the secondary sedimentation tanks. Adopting Qr as a continuous function of the sludge blanket level can present some difﬁculties, but either increasing or decreasing Qr as soon as the sludge blanket level reaches a certain height is a practical solution. For example, if the blanket reaches a high speciﬁc height, the sensor located in this position detects it and sends a signal so that the sludge outlet valve in the sedimentation tanks opens more, thus increasing the sludge ﬂow. This control can also be done manually by the",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 229,
      "heading": "Manipulation of the variables",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg229_chunk2",
    "text_to_embed": "practical solution. For example, if the blanket reaches a high speciﬁc height, the sensor located in this position detects it and sends a signal so that the sludge outlet valve in the sedimentation tanks opens more, thus increasing the sludge ﬂow. This control can also be done manually by the operator, in a less intensive manner. In the short term, the MLSS (X) and RASS (Xr) concentrations are ruled by purely hydraulic phenomena, and the bacterial growth reactions are irrelevant. As a result, a change in Qr causes a rapid effect on both variables (especially RASS). If Qr increases, X also",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 229,
      "heading": "Manipulation of the variables",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg230_chunk1",
    "text_to_embed": "In the short term, the MLSS (X) and RASS (Xr) concentrations are ruled by purely hydraulic phenomena, and the bacterial growth reactions are irrelevant. As a result, a change in Qr causes a rapid effect on both variables (especially RASS). If Qr increases, X also increases, within certain limits, due to the larger solids load taken to the reactor. However, an increased Qr usually results in a decreased Xr, which at last limits the increase in X, until the system reaches a state of equilibrium. The reverse happens if Qr is decreased. Thus, it can be understood that the variations in MLSS due to the manipulations in Qr are somehow limited. (b) Excess sludge ﬂow (Qex) Manual control of the excess sludge removal rate is practised in almost all activated sludge systems. Some commonly used strategies are: • control of MLSS (constant MLSS) • control of the sludge load (constant F/M ratio) • control of the sludge age (constant θc) Due to the importance of these three procedures, they are covered separately in the following section. 11.4.2 Control of process indicators The classical methods, traditionally used for the solids control in activated sludge systems, are: • control of MLSS (constant MLSS) • control of the sludge load (constant F/M ratio) • control of the sludge age (constant θc) There are other methods, at an intermediate level, which are not covered in this book. They include (a) control of the Oxygen Utilisation Rate, (b) feedback control of the efﬂuent BOD, (c) feedback control of the efﬂuent nitrogen, (d) control of the sludge blanket level in the secondary sedimentation tank (mentioned above, but also subject to control by Qex). (a) Control of MLSS This is probably the strategy most commonly used by operators, though intuitively. Its purpose is to maintain MLSS constant. If an appropriate level of MLSS is main- tained, a good quality of the efﬂuent is usually expected. In terms of soluble BOD, the control of the MLSS concentration by the removal of excess sludge is equiva- lent to the control of the F/M ratio (Item b below) and sludge age (Item c below), under steady-state conditions. However, in the operation of a wastewater treat- ment plant, steady-state conditions rarely occur, and the system usually operates in the dynamic state (continuous variation of the ﬂows and inﬂuent concentrations, causing continuous changes in the",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 230,
      "heading": "Manipulation of the variables",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg230_chunk2",
    "text_to_embed": "F/M ratio (Item b below) and sludge age (Item c below), under steady-state conditions. However, in the operation of a wastewater treat- ment plant, steady-state conditions rarely occur, and the system usually operates in the dynamic state (continuous variation of the ﬂows and inﬂuent concentrations, causing continuous changes in the state variables). The manipulation of the excess sludge ﬂow is more frequently used for the control of MLSS, although the manipulation of the return sludge ﬂow can be used within certain limits. The response of the system to Qex variations is slow (reduced mass of solids wasted per day, compared with the existing total solids mass). Regarding Qr, the response in the secondary sedimentation tank is ",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 230,
      "heading": "Manipulation of the variables",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg231_chunk1",
    "text_to_embed": "within certain limits. The response of the system to Qex variations is slow (reduced mass of solids wasted per day, compared with the existing total solids mass). Regarding Qr, the response in the secondary sedimentation tank is fast (smaller mass of solids present in the sedimentation tank), while the response is slow in the reactor (larger mass of solids and, as a consequence, higher inertia). The selection of the desired MLSS level is essential for a successful control. The critical aspects include: • A constant MLSS implies a variable solids load to the sedimentation tank, since the inﬂuent ﬂow is usually variable. Depending on the MLSS level, this variability can be harmful to the performance of the system in terms of efﬂuent suspended solids. • The MLSS level affects the removal of carbonaceous matter (BOD) and the nitriﬁcation and denitriﬁcation. Higher MLSS values can increase the BOD removal efﬁciency, but they can, in parallel, cause a higher consumption of dissolved oxygen, which can lead to a possible reduction in the DO concentration in the reactor, to the point of affecting nitriﬁcation. (b) Control of the F/M ratio The sludge load, or food/microorganism ratio (F/M), is a practical design and operational parameter. F/M represents the substrate load per unit sludge mass, according to the formula: F M = Q·So V·Xv (11.1) where: F/M = food/microorganism ratio (d−1) Q = inﬂuent ﬂow (m3/d) So = concentration of inﬂuent substrate (BOD5 or COD) (g/m3) X = biomass concentration (total – MLSS, volatile – MLVSS or active) (g/m3) V = volume of the reactor (m3) The purpose of the control is usually to maintain a constant F/M ratio to ensure a uniform substrate removal. The F/M value to be adopted is usually a design data, but it is frequently adjusted by experience during the operation. The procedure to control the F/M ratio is by adjusting the solids concentration X (by manipulating Qex or Qr) according to the inﬂuent substrate load to maintain the F/M ratio constant (see Equation 11.1). However, some problems are related to the F/M control (von Sperling, 1992, 1994d): • BOD5 cannot be used in the control as substrate indicator, since laboratory results take 5 days to be obtained.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 231,
      "heading": "Manipulation of the variables",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg232_chunk1",
    "text_to_embed": "However, some problems are related to the F/M control (von Sperling, 1992, 1994d): • BOD5 cannot be used in the control as substrate indicator, since laboratory results take 5 days to be obtained. • The unit day−1 is usually confusing for operators. • The F/M ratio is an essentially steady-state parameter, and its association with the quality of the efﬂuent is not valid under dynamic conditions, which prevail in wastewater treatment plants. • The possibilities of instantaneous control of the F/M ratio by using Qr to change the MLSS concentration are limited, due to the large mass of solids in the reactor. The manipulation of Qex leads to effects only in the medium term, being therefore unable to absorb transients and diurnal variations of the inﬂuent BOD load. • The F/M ratio is quantitatively related to the quality of the ﬁnal efﬂuent only in terms of soluble BOD. However, soluble BOD is usually low, especially in extended aeration systems (von Sperling and Lumbers, 1989a). The biggest problem regarding the efﬂuent BOD is usually the particulate BOD, caused by the suspended solids in the efﬂuent. Increased values of MLSS to maintain the F/M ratio constant can cause an overload of solids into the secondary sedimentation tank, with possible deterioration of the particulate BOD of the efﬂuent. (c) Control of the sludge age Solids Retention Time (SRT), Mean Cell Residence Time (MCRT) and Sludge Age (θc) are designations used to express the average time the biomass remains in the system. Under steady-state conditions, the growth rate of the cells should be compensated by their removal via the excess sludge, to maintain the biomass concentration constant. Under these conditions, in which the biomass production is equal to its wastage, the sludge age can be deﬁned as: θc = (mass of solids in the system)/(mass of solids produced per day) = (mass of solids in the system)/(mass of solids wasted per day) (11.2) As commented in Section 2.15, there are two classical methods to control the sludge age, with the purpose of keeping it at a constant value: • wastage of solids from the return sludge line (the concentration of excess sludge is equal to the concentration of the return sludge RASS) • wastage of solids from the aeration tank or from its efﬂuent (the concen- tration of the excess sludge is equal to MLSS). This method is named hydraulic control The hydraulic control is conceptually simpler, without the need for the mea- surement of the solids concentration. A fraction of the volume of the reactor equal to 1/θc should",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 232,
      "heading": "Manipulation of the variables",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg232_chunk2",
    "text_to_embed": "or from its efﬂuent (the concen- tration of the excess sludge is equal to MLSS). This method is named hydraulic control The hydraulic control is conceptually simpler, without the need for the mea- surement of the solids concentration. A fraction of the volume of the reactor equal to 1/θc should be removed daily. Thus, if a 20-day sludge age is desired, a volume equal to 1/20 of the reactor should be discarded per day. If this fraction is removed daily, the sludge age will remain theoretically constant, independent of the inﬂuent ﬂow. If the inﬂuent BOD load is constant, the concentration of solids will remain constant, and the θc control is equivalent to the control of MLSS. If the inﬂuent substrate load increases, the concentration of solids will also increase. Hence, both the mass of solids present in the system and the mass of solids being discarded will increase proportionally, and the sludge age will remain constant. However, these considerations are only valid in the steady state or in each ",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 232,
      "heading": "Manipulation of the variables",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg233_chunk1",
    "text_to_embed": "the mass of solids present in the system and the mass of solids being discarded will increase proportionally, and the sludge age will remain constant. However, these considerations are only valid in the steady state or in each hypothetical steady state of the operation, not covering the transients between one stage and another. This concept is consequently limited because, in the real operation of a plant, the transients occur more frequently than the occasional steady states. In the dynamic state, the two relations in Equation 11.2 are no longer the same, and the sludge production is different from the sludge wastage, generating either positive or negative mass accumulations in the reactor. Under the steady- state assumption, a sudden increase of substrate concentration is assumed as being immediately followed by an increase of the biomass concentration. However, the bacterial growth takes time, and a deterioration of the efﬂuent will not be noticed until a new steady state is achieved (if it is at all achieved). Other problems of the control by the sludge age are (von Sperling, 1992, 1994d): • The sludge age concept comprises only the soluble substrate in the reactor, not covering the usually more important component related to the efﬂuent particulate BOD from the system. • The sludge age concept was mainly developed for the removal of carbona- ceous matter. However, the sludge age of the nitrifying bacteria, whose growth rate is very slow, is usually different from the sludge age of the heterotrophic bacteria responsible for the BOD removal (under dynamic conditions and modiﬁcations of the environmental conditions, such as dis- solved oxygen concentration). Therefore, there is no general sludge age for all bacteria. • The control by sludge age does not take into consideration the contribution of the inﬂuent inert SS to the biological stage, which can change the balance between production (including inﬂuent) and wastage of solids. • The control of the sludge age focus only on the reactor, and does not take into consideration the important stage of ﬁnal sedimentation and its implications on the quality of the ﬁnal efﬂuent, in terms of suspended solids and particulate BOD. (d) Discussion on the classical methods A general evaluation of the classical methods leads to the following main points: • The classical strategies do not integrate the simultaneous control of the reactor and the secondary sedimentation tank, and do not recognise the fundamental",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 233,
      "heading": "Manipulation of the variables",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg233_chunk2",
    "text_to_embed": "terms of suspended solids and particulate BOD. (d) Discussion on the classical methods A general evaluation of the classical methods leads to the following main points: • The classical strategies do not integrate the simultaneous control of the reactor and the secondary sedimentation tank, and do not recognise the fundamental importance of the secondary sedimentation tank to the overall quality of the efﬂuent. • The classical strategies do not focus simultaneously on the purposes of removing the carbonaceous and nitrogenous matter. • The classical strategies are based mainly on the separate manipulation of the return sludge and the excess sludge. Therefore, its potential for an integrated and simultaneous manipulation is not used. • There is an inherent difﬁculty regarding the choice of the MLSS, θc or F/M value to be maintained. A certain value can be satisfactory under certain conditions, but unsatisfactory under others. • The classical strategies are based on ",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 233,
      "heading": "Manipulation of the variables",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg234_chunk1",
    "text_to_embed": " • There is an inherent difﬁculty regarding the choice of the MLSS, θc or F/M value to be maintained. A certain value can be satisfactory under certain conditions, but unsatisfactory under others. • The classical strategies are based on steady-state operating conditions, which rarely occur in real practice. Based on the considerations mentioned above, an impression might have been created that there are no adequate strategies for the control of activated sludge systems, which are, paradoxically, the most ﬂexible wastewater treatment process. This impression should not be true, and the point discussed herein is that an integrated management should be adopted, instead of the usual approach to control the system according to a single variable only. Even a simple combination of two control variables, such as MLSS and sludge blanket level, has better chances of being successful in terms of the overall performance than each of the separate strategies. Besides that, it is believed that a dynamic model for the reactor – secondary sedimentation tank system can be directly used to evaluate a control strategy. Even though there is still a certain reluctance by many operators in using mathematical models, it should be remembered that strategies conceptually as simple as the con- trol by sludge age or by F/M ratio have as a support a model (although simpliﬁed) of the kinetics of bacterial growth and substrate removal. The ideal approach is the adoption of a dynamic model that, even with a sim- pliﬁed structure, covers the reactor and the secondary sedimentation tank, and simulates the removal of carbonaceous and nitrogenous matter. The simultaneous consideration of the units and processes is considered a minimum requirement for any control strategy to be adopted. However, due to their complexity, dynamic models are not included in the scope of this book. In summary, it is believed that the control strategies to be adopted should have the following characteristics (von Sperling, 1992, 1994d): • Integrated control of the system, by (a) simultaneous actuation on the ma- nipulated variables (Qr and Qex), (b) consideration of the interactions be- tweenthereactorandthesecondarysedimentationtank,(c)considerationof the simultaneous purposes of BOD, SS and ammonia (sometimes N and P) removal and (d) incorporation of the minimisation of the operational costs as some of the purposes. • Operation not directed to the control of certain variables (e.g., MLSS, F/M or θc) to ﬁxed (questionable) set points, but to",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 234,
      "heading": "Manipulation of the variables",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg234_chunk2",
    "text_to_embed": "the simultaneous purposes of BOD, SS and ammonia (sometimes N and P) removal and (d) incorporation of the minimisation of the operational costs as some of the purposes. • Operation not directed to the control of certain variables (e.g., MLSS, F/M or θc) to ﬁxed (questionable) set points, but to the output variables (e.g., BOD, SS, ammonia), which should explicitly comply with quality standards for the efﬂuent. • Non-use of a single process indicator or a single variable (e.g., MLSS, F/M or θc), but use of an integrated dynamic model of the system, covering the reactor and the secondary sedimentation tank, and with all the impor- tant input, state and manipulated variables interacting simultaneously. The model, and not just a single variable, should be used to drive the control strategy (von Sperling, 1990).",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 234,
      "heading": "Manipulation of the variables",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg235_chunk1",
    "text_to_embed": "The table outlines a monitoring program for activated sludge systems, covering various points in the treatment process. Raw sewage is monitored weekly for BOD, COD, SS, VSS, TKN, alkalinity, and coliforms, with pH checked daily. Most samples are composite except for pH, alkalinity, and coliforms, which use simple sampling.Primary effluent is checked weekly for BOD, COD, and SS using composite samples. In the reactor, temperature is measured daily; DO and SS are monitored daily or continuously, either by simple methods or sensors. VSS, nitrate (NO₃⁻), and SVI are checked weekly using simple sampling. Return sludge is sampled daily for SS using composite samples.Final effluent is monitored weekly for a wide range of parameters including BOD, COD, SS, SSV, TKN, NH₃, nitrite (NO₂⁻), nitrate (NO₃⁻), and coliforms. pH is measured daily. All are composite samples except pH and coliforms, which are sampled simply. PE (Performance Evaluation) and PC (Process Control) indicate the purpose of monitoring. The program can vary based on plant size and operational importance.11.5 MONITORING THE SYSTEM Process monitoring is essential for its adequate performance. Table 11.1 proposes a programme for typical activated sludge plants, without automated process control. Naturally, depending on the size and the degree of relative importance of the treatment plant, the frequency and the number of parameters can be either increased or reduced.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 235,
      "heading": "Manipulation of the variables",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg236_chunk1",
    "text_to_embed": "Identiﬁcation and correction of operational problems 12.1 INTRODUCTION This chapter presents a synthesis of the main operational problems liable to occur in activated sludge systems, including their causes and control measures. Due to the large variety of problems, the list does not intend to be exhaustive and deep, but only an initial guide for the operator. The items focused refer to the increase in the concentration of the following parameters in the ﬁnal efﬂuent: (a) suspended solids, (b) BOD and (c) ammonia. The structure of the presentation is in terms of a knowledge basis, which can be used for the development of expert systems for guiding the operator in the solution of operational problems. The classiﬁcation of the problems, their detection, causes and control forms are based on a review of several references, including Adelusi (1989), Gall and Patry (1989), WRC (1990), Kwan (1990), WEF (1990), Gray (1991), Metcalf and Eddy (1991) and Wanner (1994).",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 236,
      "heading": "Identiﬁcation and correction of operational problems",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg237_chunk1",
    "text_to_embed": "12.2 HIGH CONCENTRATIONS OF SUSPENDED SOLIDS IN THE EFFLUENT 12.2.1 Causes: • Rising sludge • Bulking sludge • Pin-point ﬂoc • Dispersed sludge • Overload of solids in the secondary sedimentation tanks (non-bulking sludge) • Hydraulic overload in the secondary sedimentation tanks • Foam and scum • Other operational problems of the secondary sedimentation tanks. 12.2.1.1 Rising sludge: Detection: • Sludge clumps ﬂoating on the secondary sedimentation tank surface • Gas bubbles entrapped in the ﬂoc • Supernatant possibly clariﬁed (except for the clumps); low turbidity • Possibly high SVI • Non-signiﬁcant presence of ﬁlamentous bacteria on microscopic examination. Causes: • Denitriﬁcation in the secondary sedimentation tank (with release of nitrogen gas bubbles) • Gas bubbles adhered to the ﬂoc • Septic sludge (with release of gas bubbles from anaerobic decomposition) • Emulsiﬁed grease and oil. Detailing and correction of the causes: (a) Denitriﬁcation in the secondary sedimentation tank. Cause 1: Insufﬁcient denitriﬁcation in the preceding units. Secondary causes: • Lack of anoxic zones in the preceding units • Insufﬁcient anoxic zones in the preceding zones • Insufﬁcient organic carbon in the anoxic zone • Insufﬁcient amount of nitriﬁed efﬂuent in contact with the anoxic zone • pH in the anoxic zone outside the range from 6.5 to 8.0",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 237,
      "heading": "HIGH CONCENTRATIONS OF SUSPENDED SOLIDS IN THE EFFLUENT",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg238_chunk1",
    "text_to_embed": "2• Insufﬁcient anoxic zones in the preceding zones • Insufﬁcient organic carbon in the anoxic zone • Insufﬁcient amount of nitriﬁed efﬂuent in contact with the anoxic zone • pH in the anoxic zone outside the range from 6.5 to 8.0. Control: 1. Create or increase the anoxic zone in the reactor, and ensure that the denitrifying bacteria are supplied with enough organic carbon: • Anoxic zone downstream the aerated zone (post-denitriﬁcation) – Introduce/increase bypass of raw sewage to the post-anoxic zone (raw sewage as source of organic carbon) – Increase volume of the anoxic zone – If it is not possible to add raw sewage to the anoxic zone, complement the organic carbon requirements with methanol or other similar product • Anoxic zone upstream the aerated zone (pre-denitriﬁcation) – Introduce/increase internal recirculation from the aerated zone (nitriﬁed liquid) to the anoxic zone – Avoid recirculation containing oxygen – Increase volume of the anoxic zone • Anoxic zones upstream and downstream the aerated zone – Introduce/increase internal recirculation from the aerated zone (nitriﬁed liquid) to the anoxic zone – Avoid recirculation containing oxygen – Increase volume of the anoxic zone • Simultaneous nitriﬁcation/denitriﬁcation (oxidation ditches) – control aeration to maintain a balance between the aerobic/anoxic zones (nitriﬁcation/denitriﬁcation) (for pH control: see Section 12.2.1.2.b) 2. If the pH is out of range, wait a certain time, since nitriﬁcation will also be affected, thus reducing denitriﬁcation itself 3. Reseed with active denitrifying biomass. Cause 2: Long detention time of the sludge in the secondary sedimentation tank. Secondary causes: • Low return sludge ﬂow • Low velocity of the sludge removal mechanism • Problems with the sludge removal mechanism.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 238,
      "heading": "HIGH CONCENTRATIONS OF SUSPENDED SOLIDS IN THE EFFLUENT",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg239_chunk1",
    "text_to_embed": "Cause 2: Long detention time of the sludge in the secondary sedimentation tank. Secondary causes: • Low return sludge ﬂow • Low velocity of the sludge removal mechanism • Problems with the sludge removal mechanism. Control: 1. Reduce the sludge detention time in the secondary sedimentation tank • Increase the return sludge ﬂow • Increase the velocity of the sludge scraping or collection mechanism • Repair the sludge scraping or collection mechanism, if defective • If the problem is in only one or in some tanks, reduce the inﬂuent ﬂow to the defective tanks. Cause 3: Undesired nitriﬁcation in the reactor, leading to denitriﬁcation in the secondary sedimentation tank. Secondary cause: • If the activated sludge system has not been designed to nitrify and denitrify (efﬂuent ammonia is not an important item in this plant) and if nitriﬁcation is occurring, it may lead to denitriﬁcation in the secondary sedimentation tank. Control: 1. Either reduce or eliminate nitriﬁcation in the reactor • Reduce the DO concentration in the reactor • Reduce the sludge age by increasing the excess sludge ﬂow. (b) Gas bubbles attached to the ﬂoc. Causes: • If diffused air is used, an excessive aeration can cause bubbles adhered to the ﬂoc • If there is a post-anoxic zone, nitrogen gas bubbles may remain adhered to the ﬂoc directed to the secondary sedimentation tank. Control: 1. Reduce the aeration level 2. Introduce a reaeration stage after the anoxic zone, to release the gas bubbles prior to the secondary sedimentation tank. (c) Septic sludge. Detection: • Odour • Analyse sewage in terms of sulphides and volatile organic acids. Causes: • Low return sludge ﬂow • Problems with the mechanical scrapers • Presence of highly concentrated industrial wastes.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 239,
      "heading": "HIGH CONCENTRATIONS OF SUSPENDED SOLIDS IN THE EFFLUENT",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg240_chunk1",
    "text_to_embed": "(c) Septic sludge. Detection: • Odour • Analyse sewage in terms of sulphides and volatile organic acids. Causes: • Low return sludge ﬂow • Problems with the mechanical scrapers • Presence of highly concentrated industrial wastes. Control: 1. Reduce the sludge detention time in the secondary sedimentation tank • Increase the return sludge ﬂow • Increase the velocity of the sludge scraping or collection mechanism • Repair the sludge scraping or collection mechanism, if defective • If the problem is in only one or in some tanks, reduce the inﬂuent ﬂow to the defective tanks 2. Increase the removal efﬁciency of the highly concentrated industrial wastes • Reduce the excess sludge ﬂow to increase the MLVSS concentration • Increase the aeration level (see Section 12.2.1.2.a). (d) Emulsiﬁed grease and oil. Cause: • Industrial wastes Control: 1. Use hose jets to direct oil and grease to the scum remover 2. Verify whether the scum removal equipment in the primary and secondary sedimentation tanks are working well 3. Increase the frequency and duration of the surface scraping to assure an appropriate removal of oil and grease 4. Verify, in the primary sedimentation tank, whether the efﬂuent bafﬂe is deep enough to prevent oil and grease from passing underneath 5. Remove the oil and grease at the source. 12.2.1.2 Bulking sludge Detection: • Cloudy mass in the secondary sedimentation tank • High SVI value • Low concentration of SS in the return sludge • High sludge blanket level • Clear supernatant • Filamentous bacteria present in the microscopic examination",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 240,
      "heading": "HIGH CONCENTRATIONS OF SUSPENDED SOLIDS IN THE EFFLUENT",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg241_chunk1",
    "text_to_embed": "Detection: • Cloudy mass in the secondary sedimentation tank • High SVI value • Low concentration of SS in the return sludge • High sludge blanket level • Clear supernatant • Filamentous bacteria present in the microscopic examination. Causes: • Low concentrations of DO in the reactor • pH lower than 6.5 • Low ﬂoc load in the entrance of the reactor • Nutrient deﬁciency • Septic sewage • Presence of large amounts of rapidly degradable carbohydrates. Control based on the causes of the problem: (a) Low DO concentrations in the reactor. Cause 1: Insufﬁcient oxygen supply due to problems in the aeration system. '• Mechanical aeration.' Secondary causes: • Defective aerators • Defective DO control system • Accidental switching-off of the aerators • Power failure. Control: • Repair or replace defective aerators • Lubricate bearings and motors of the aerators • Repair defective DO control system • In case of frequent power failures, install stand-by generator. '• Diffused-air aeration.' Secondary causes: • Clogged diffusers • Dirty blowers • Defective blowers • Defective DO control system • Power failure. Control: 1. Clean clogging in the diffusers • Fixed porous dome diffusers: empty the tank and scrub with detergent or mild muriatic acid • Tube diffusers: remove the tubes from the tanks and replace them, allowing the aeration to continue. Clean the tube with running water, and leave it in a strong detergent solution. Rinse it, and test its permeability under pressure 2. Increase temporarily the air ﬂow to clean clogged coarse bubble diffusers 3. Install air puriﬁcation system before the air enters the diffusers",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 241,
      "heading": "HIGH CONCENTRATIONS OF SUSPENDED SOLIDS IN THE EFFLUENT",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg242_chunk1",
    "text_to_embed": "strong detergent solution. Rinse it, and test its permeability under pressure 2. Increase temporarily the air ﬂow to clean clogged coarse bubble diffusers 3. Install air puriﬁcation system before the air enters the diffusers. 4. Use solvents to clean blowers 5. Lubricate/replace bearings when necessary 6. Repair defective DO control system 7. In case of frequent power failures, install a stand-by generator. Cause 2: Insufﬁcient oxygen supply due to inadequate control of the aeration rate (for mechanical aeration). '• Manual control by switching on/off the aerators.' Secondary causes: • Selection of an excessive switching-off time of the aerators • Selection of an excessive number of switched-off aerators • Incorrect selection of the switching on/off times of the aerators • Incorrect selection of the aerators to be turned off • Stepwise variation of the aeration rate, leading to periods with insufﬁcient aeration • Insufﬁcient submergence of the aerators. Control: 1. Reduce the duration of certain switching-off periods of the aerators 2. Reduce the number of aerators turned off 3. Change the selection of the switching-off times of the aerators 4. Change the selection of the aerators to be turned off 5. Increase submergence of the aerators. '• Manual control by two rotation-speed aerators' Secondary causes: • Incorrect selection of the rotation reduction times • Incorrect selection of the aerators to have their rotation reduced • Stepwise variation of the aeration rate, leading to periods with insufﬁcient aeration • Defective rotation variation mechanism Control • Change the selection of the rotation reduction times • Change the selection of the aerators to have their rotation reduced • Install more aerators • Verify the rotation variation control mechanism. '• Switching on/off control by timer.' Secondary cause: • Refer to “Manual control by switching on/off” above Control: 1. Refer to “Manual control by switching on/off” above",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 242,
      "heading": "HIGH CONCENTRATIONS OF SUSPENDED SOLIDS IN THE EFFLUENT",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg243_chunk1",
    "text_to_embed": "• Install more aerators • Verify the rotation variation control mechanism. '• Switching on/off control by timer.' Secondary cause: • Refer to “Manual control by switching on/off” above Control: 1. Refer to “Manual control by switching on/off” above. '• Manual switching on/off control by continuous DO measurement and limit value alarm.' Secondary causes: • Refer to “Manual control by switching on/off” above • Incorrect switching off alarm set point • Poor operation of the DO sensor due to (a) defective instrument, (b) insufﬁcient calibration, (c) incorrect calibration or (d) foul sensor. Control: 1. Refer to “Manual control by switching on/off”above 2. Adjust the switching off alarm set point 3. Verify the DO sensor: • Replace defective parts • Recalibrate • Clean sensor '• Manual control by two rotation-speed aerators, by continuous DO measurement and limit value alarm.' Secondary causes: • Refer to “Manual control by two rotation-speed aerators” above • Incorrect switching off alarm set point • Poor operation of the DO sensor due to (a) defective instrument, (b) insufﬁcient calibration, (c) incorrect calibration or (d) foul sensor. Control: 1. Refer to “Manual control by two rotation-speed aerators” above 2. Adjust the switching off alarm set point 3. Verify the DO sensor: • Replace defective parts • Recalibrate • Clean sensor '• Automatic switching on/off control of aerators, based on continuous DO measurements.' Secondary causes: • Refer to “Manual switching on/off control by continuous DO measurement and limit value alarm” above • Excessively low “switch on” point • Excessively low “switch off” point. Control: 1. Refer to “Manual switching on/off control by continuous DO measurement and limit value alarm” above 2. Raise “switch on” point 3. Raise “switch off” point '• Automatic control of two rotation-speed aerators, based on continuous DO measurements.' Secondary causes: • Refer to “Manual control by two rotation-speed aerators, by continuous DO measurement and limit value alarm” above",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 243,
      "heading": "HIGH CONCENTRATIONS OF SUSPENDED SOLIDS IN THE EFFLUENT",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg244_chunk1",
    "text_to_embed": "3. Raise “switch off” point '• Automatic control of two rotation-speed aerators, based on continuous DO measurements.' Secondary causes: • Refer to “Manual control by two rotation-speed aerators, by continuous DO measurement and limit value alarm” above. Control: 1. Refer to “Manual control by two rotation-speed aerators, by continuous DO measurement and limit value alarm” above '• Automatic control of multiple-rotation speed aerators, based on continuous DO measurements.' Secondary causes: • Referto“Automaticcontroloftworotation-speedaerators, based on continuous DO measurements” above • Low DO set point • Insufﬁcient range for variation of the rotation speed • Inadequate relation between the aerator rotation and the DO (gains from the feedback control) • Increased rotation does not lead to increased oxygen transfer rate. Control: 1. Refer to “Automatic control of two rotation-speed aerators, based on continuous DO measurements” above 2. Raise DO set point 3. Change parameters in the relation between rotation speed and DO (gains from the feedback control) 4. Verify rotation variation mechanism and repair/replace defective parts '• Automatic control of the aeration level by variation of the outlet weir level, based on continuous DO measurements.' Secondary causes: • Low DO set point • Insufﬁcient weir level variation range • Inadequate relation between the weir level and the DO (gains from the feedback control) • Increased weir level does not lead to increased oxygen transfer rate • Defective weir level variation mechanism • Poor operation of the DO sensor due to (a) defective instrument, (b) insufﬁcient calibration, (c) incorrect calibration or (d) foul sensor. Control: 1. Raise DO set point 2. Change parameters in the relation between weir level and DO (gains from the feedback control) 3. Verify weir level variation mechanism and repair/replace defective parts 4. Verify the DO sensor: • Replace defective parts • Recalibrate • Clean sensor",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 244,
      "heading": "HIGH CONCENTRATIONS OF SUSPENDED SOLIDS IN THE EFFLUENT",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg245_chunk1",
    "text_to_embed": "Control: 1. Raise DO set point 2. Change parameters in the relation between weir level and DO (gains from the feedback control) 3. Verify weir level variation mechanism and repair/replace defective parts 4. Verify the DO sensor: • Replace defective parts • Recalibrate • Clean sensor. '• Automatic control of the aeration level by variation of the level of the vertical shaft of the aerator, based on continuous DO measurements.' Secondary causes: • Low DO set point • Insufﬁcient range of variation of aerator shaft • Inadequate relation between the shaft level and the DO (gains from the feedback control) • Lowering the shaft level of the aerator not leading to increased oxygen transfer rate • Defective mechanism for variation of the shaft level • Poor operation of the DO sensor due to (a) defective instrument, (b) insufﬁcient calibration, (c) incorrect calibration or (d) foul sensor. Control: 1. Raise DO set point 2. Change parameters in the relation between shaft level and DO (gains from the feedback control) 3. Verify mechanism for variation of shaft level, and repair/replace defective parts 4. Verify the DO sensor: • Replace defective parts • Recalibrate • Clean sensor. Cause 2: Insufﬁcient oxygen supply due to inadequate control of the aeration rate (for diffused air aeration) '• Manual control by switching on/off blowers.' Secondary causes: • Selection of an excessive switching-off time of the blowers • Selection of an excessive number of blowers turned off • Incorrect selection of the switching on/off times of the blowers • Stepwise variation of the aeration rate, leading to periods with insufﬁcient aeration. Control: 1. Reduce the duration of certain switching-off periods of the blowers 2. Reduce the number of blowers turned off 3. Change the selection of the switching-off times of the blowers. '• Manual control by variation of the opening of the inlet vanes.' Secondary causes: • Insufﬁcient opening of the inlet vanes • Incorrect selection of the opening/closing times of the vanes. Control: 1. Open the inlet vanes more 2. Change the selection of the opening/closing times of the vanes",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 245,
      "heading": "HIGH CONCENTRATIONS OF SUSPENDED SOLIDS IN THE EFFLUENT",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg246_chunk1",
    "text_to_embed": "Secondary causes: • Insufﬁcient opening of the inlet vanes • Incorrect selection of the opening/closing times of the vanes. Control: 1. Open the inlet vanes more 2. Change the selection of the opening/closing times of the vanes '• Switching on–off control of the blowers by timer.' Secondary causes: • Refer to “Manual control by switching on/off blowers” above. Control: 1. Refer to “Manual control by switching on/off blowers” above. '• Control of the variation of the opening of the inlet vanes by timer.' Secondary causes: • Refer to “Manual control of the variation of the opening of the inlet vanes” above. Control: 1. Refer to “Manual control of the variation of the opening of the inlet vanes” above. '• Manual switching on/off control of blowers by continuous DO measurement and limit value alarm.' Secondary causes: • Refer to “Manual switching on/off control of blowers” above • Incorrect switching-off alarm set point • Poor operation of the DO sensor due to (a) defective instrument, (b) insufﬁcient calibration, (c) incorrect calibration or (d) foul sensor. Control: 1. Refer to “Manual switching on/off control of blowers” above 2. Adjust the switching-off alarm set point 3. Verify the DO sensor: • Replace defective parts • Recalibrate • Clean sensor. '• Manual control for opening of the inlet vanes by continuous DO measurement and limit value alarm.' Secondary causes: 1. Insufﬁcient opening of the inlet vanes 2. Incorrect switching-off alarm set point 3. Poor operation of the DO sensor due to (a) defective instrument, (b) insufﬁcient calibration, (c) incorrect calibration or (d) foul sensor. Control: 1. Open the inlet vanes more 2. Adjust the switching-off alarm set point 3. Verify the DO sensor: • Replace defective parts • Recalibrate • Clean sensor",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 246,
      "heading": "HIGH CONCENTRATIONS OF SUSPENDED SOLIDS IN THE EFFLUENT",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg247_chunk1",
    "text_to_embed": "incorrect calibration or (d) foul sensor. Control: 1. Open the inlet vanes more 2. Adjust the switching-off alarm set point 3. Verify the DO sensor: • Replace defective parts • Recalibrate • Clean sensor. '• Automatic control of the aeration level by switching on/off the blowers, based on continuous DO measurements.' Secondary causes: • Excessively low “switching on” point • Excessively low “switching off” point • Stepwise variation of the aeration rate, leading to periods with insufﬁcient aeration • Poor operation of the DO sensor due to (a) defective instrument, (b) insufﬁcient calibration, (c) incorrect calibration or (d) foul sensor. Control: 1. Raise the “switching on” point 2. Raise the “switching off” point 3. Verify the DO sensor: • Replace defective parts • Recalibrate • Clean sensor. '• Automatic control of the aeration level by variation of the opening of the vanes, based on continuous DO measurements.' Secondary causes: • Low DO set point • Inadequate relation between the opening of the vanes and the DO (gains from the feedback control) • Poor operation of the DO sensor due to (a) defective instrument, (b) insufﬁcient calibration, (c) incorrect calibration or (d) foul sensor. Control: 1. Raise DO set point 2. Change parameters in the relation between opening of the vanes and DO (gains from the feedback control) 3. Verify the DO sensor: • Replace defective parts • Recalibrate • Clean sensor. '• Automatic control of the aeration level by variation of the rotation of the blowers, based on continuous DO measurements.' Secondary causes: • Low DO set point • Inadequate relation between rotation of the blowers and DO (gains from the feedback control) • Poor operation of the DO sensor due to (a) defective instrument, (b) insufﬁcient calibration, (c) incorrect calibration or (d) foul sensor. Control: 1. Raise DO set point 2. Change parameters in the relation between rotation of the blowers and DO (gains from the feedback control) 3. Verify the DO sensor: • Replace defective parts • Recalibrate • Clean sensor.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 247,
      "heading": "HIGH CONCENTRATIONS OF SUSPENDED SOLIDS IN THE EFFLUENT",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg248_chunk1",
    "text_to_embed": "Cause 3: Insufﬁcient aeration capacity. Control: 1. Mechanical aeration: • Investigate the cost–beneﬁt relation for installation of more aerators • Investigate the cost–beneﬁt relation for a local supplementation of oxygen for peak periods 2. Diffused air aeration: • Investigate the cost–beneﬁt relation for installation of more diffusers and blowers • Investigate the cost–beneﬁt relation for a local supplementation of oxygen for peak periods. Cause 4: Excessive oxygen consumption '• Consumption for BOD oxidation (synthesis).' Secondary causes: • High inﬂuent BOD load • High load of solids and BOD returned from the supernatant of sludge thickeners • High load of BOD returned from the supernatant of sludge digesters. Control: 1. Regulate the inﬂuent ﬂow • Use stormwater storage tanks to reduce peaks (in combined sewerage systems) • Introduce/use equalisation tanks 2. Improve the operation of the thickeners • Remove thickened sludge more frequently • Reverse operation from continuous to batch (or vice-versa) • Add coagulants or coagulant aids to improve sludge thickening 3. Improve the operation of the digesters • Prevent the entrance of excessive volumes of highly organic sludge in the digester • Prevent the entrance of toxic materials in the digesters, which can inhibit the methanogenic organisms • Ensure adequate mixing in the digesters • Suspend temporarily the removal of supernatant from the digesters 4. Return supernatant from the thickeners or digesters during periods of low inﬂuent ﬂow.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 248,
      "heading": "HIGH CONCENTRATIONS OF SUSPENDED SOLIDS IN THE EFFLUENT",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg249_chunk1",
    "text_to_embed": "'• Consumption for biomass respiration (endogenous respiration)' Secondary causes: • High MLSS concentrations • Low excess sludge ﬂow • Low frequency of removal of excess sludge • Limited thickening, digestion, dewatering, storage and disposal capacity for the sludge • High return sludge ﬂow • High inﬂuent organic load leading to a high growth of the biomass • Problems with the excess sludge removal pumps. Control: 1. Reduce the MLSS concentration • Increase the excess sludge removal ﬂow • Increase the removal frequency of the excess sludge • Analyse the need/feasibility to expand the sludge treatment units • Reduce return sludge ﬂow • Repair/replace defective excess sludge removal pumps '• Consumption for ammonia oxidation (nitriﬁcation)' Secondary cause: • High inﬂuent ammonia load. Control: 1. Regulate the inﬂuent ﬂow • Use stormwater storage tanks to reduce peaks (in combined sewerage systems) • Introduce/use equalisation tanks (b) pH concentrations in the reactor lower than 6.5 Cause 1: Oxidation of the carbonaceous and nitrogenous matter. Control: 1. Temporary change in the pH • Add alkaline agents to increase buffer capacity in the reactor • Produce temporary anoxic zone by the intermittent switching off of aerators to encourage denitriﬁcation, whilst saving alkalinity 2. Permanent change in the pH • Create permanent anoxic zones to encourage denitriﬁcation, whilst saving alkalinity. Cause 2: Presence of low-pH industrial wastes. Control 1. Temporary change in the pH • Add alkaline agents to increase buffer capacity in the reactor • Eliminate problem at the source",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 249,
      "heading": "HIGH CONCENTRATIONS OF SUSPENDED SOLIDS IN THE EFFLUENT",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg250_chunk1",
    "text_to_embed": "2 Cause 2: Presence of low-pH industrial wastes. Control 1. Temporary change in the pH • Add alkaline agents to increase buffer capacity in the reactor • Eliminate problem at the source 2. Permanent change in the pH • Isolate the source of acidity, demanding some form of control of the industrial wastes (either neutralisation or separate treatment). Cause 3: Return of inadequately digested supernatant from the digesters. Control: 1. Temporary change in the pH • Improve the operation of the digesters • Prevent the entrance of excessive volumes of highly organic sludge in the digester • Prevent the entrance of toxic materials in the digesters, which can inhibit the methanogenic organisms • Ensure adequate mixing in the digesters • Suspend temporarily the removal of supernatant from the digesters 2. Permanent change in the pH • Improve the operation of the digesters (see above) • Consider heating the digesters • Expand the digesters. (c) Low ﬂoc load in the inlet end of the reactor. Detection: • Floc load = [(CODinf – CODeff) · Q]/(Xr·Qr) (mgCOD/gMLSS). Causes: • Low load of inﬂuent BOD • High concentration of MLSS in the inlet end of the reactor. Control: 1. Reduce the return sludge ﬂow 2. Increase the excess sludge ﬂow 3. In step-feed reactors, concentrate the entrance of inﬂuent on the inlet end of the reactor. (d) Nutrient deﬁciency. Detection: • Analyse inﬂuent and determine the BOD5: N:P ratio • Conventional activated sludge – approximate ratio: 100:5:1 • Extended aeration – approximate ratio: 200:5:1. Causes: • Presence of industrial wastes deﬁcient in N and/or P • Activated sludge operating to remove N and/or P. Control: 1. Add nitrogen or phosphorus in immediately available forms",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 250,
      "heading": "HIGH CONCENTRATIONS OF SUSPENDED SOLIDS IN THE EFFLUENT",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg251_chunk1",
    "text_to_embed": "Causes: • Presence of industrial wastes deﬁcient in N and/or P • Activated sludge operating to remove N and/or P. Control: 1. Add nitrogen or phosphorus in immediately available forms. (e) Septicity. Detection: • Odour • Analyse the inﬂuent for sulphides or volatile organic acids • Gas bubbles on the surface of the primary sedimentation tank. Causes: • Inﬂuent with long detention time in the collection and transport system • Long periods between each sludge removal in the primary sedimentation tank • Problems with the sludge scraper of the primary sedimentation tank • Inﬂuent containing wastes with high concentration of organic matter. Control: 1. Increase the removal frequency of the sludge from primary sedimentation tanks 2. Reduce the number of primary sedimentation tanks in operation 3. Increase the velocity of the sludge scraper in the primary sedimentation tank 4. Repair defective sludge scrapers in the primary sedimentation tank 5. Reduce the inﬂuent ﬂow to the defective primary sedimentation tanks 6. Introduce pre-aeration to the inﬂuent 7. Add oxidising agents to the sewage collection and transportation system. (f) Presence of large amounts of rapidly biodegradable carbohydrates. Cause: • Presence of industrial wastes, such as those from dairies, breweries, sugar reﬁneries. Control: 1. Introduce biological pre-treatment upstream the activated sludge system, if the problem is permanent. Control based on the operation of the secondary sedimentation tank: Objective: • Prevent/reduce the expansion of the sludge blanket. Control: 1. Increase the return sludge ﬂow 2. Reduce the MLSS concentration by increasing the excess sludge ﬂow 3. Equalise the inﬂuent ﬂow to the secondary treatment",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 251,
      "heading": "HIGH CONCENTRATIONS OF SUSPENDED SOLIDS IN THE EFFLUENT",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg252_chunk1",
    "text_to_embed": "Objective: • Prevent/reduce the expansion of the sludge blanket. Control: 1. Increase the return sludge ﬂow 2. Reduce the MLSS concentration by increasing the excess sludge ﬂow 3. Equalise the inﬂuent ﬂow to the secondary treatment. 4. Direct the inﬂuent to the second and/or subsequent en- trances in step-feed reactors 5. Store the return sludge in sludge storage tanks, if there are any. Control based on rearrangement of the reactor (if feasible): Objective: • Conﬁgure the reactor to induce conditions for better sludge settleability. Control: 1. Introduce anoxic zones in the initial end of the reactor • Turn off the initial aerators intermittently, aiming at producing a temporary anoxic zone (for a short time) • Create an anoxic zone by introducing a dividing wall (without aeration, but with stirrers) 2. Induce plug-ﬂow characteristics • Operate with cells in series • Introduce dividing walls in the reactor. Control based on the addition of chemical products: Objective: • Temporarily control the ﬁlamentous organisms. Precautions: • Chemical products should be added carefully and under constant monitoring. Add the product starting with small doses, and examine the ﬂoc after a reasonable period of time. Continue increasing the dosage until the ﬁlamentous organisms start to decrease. Control: 1. Toxic compounds (selectively eliminates the ﬁlamentous organisms, due to their larger surface area; not effective if bulking is due to nutrient deﬁciency) • Add chlorine or chlorine compounds at the entrance to the reactor or in the return sludge if bulking is severe, to kill the ﬁlamentous organisms • Add hydrogen peroxide to the return sludge (decay products are not harmful) 2. Flocculation agents (to increase the strength of the ﬂocs) • Add metallic salts (aluminium, iron) to the reactor • Add polymers to the efﬂuent from the reactor (inﬂuent to the secondary sedimentation tank)",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 252,
      "heading": "HIGH CONCENTRATIONS OF SUSPENDED SOLIDS IN THE EFFLUENT",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg253_chunk1",
    "text_to_embed": "Control based on the rearrangement or expansion of the plant: Objective: • Undertake permanent physical rearrangement measures in the plant, to prevent the growth of ﬁlamentous organisms. Control: • Incorporate an anoxic zone upstream the reactor • Reduce dispersion in the reactor • Incorporate a selector tank. 12.2.1.3 Pin-point ﬂoc Detection: • Small, spherical, discreet ﬂocs • The larger ﬂocs settle easily, leaving the small ﬂocs, which generate a turbid efﬂuent • Low SVI • Non-signiﬁcant presence of ﬁlamentous bacteria, under microscopic examination. Causes: • Insufﬁcient number of ﬁlamentous organisms (affecting the structure of the ﬂoc, which becomes fragile) • Excessive aeration • Composition of the inﬂuent (unbalanced nutrients) • Excessive ﬂoc load at the entrance to the reactor. Detailing and correction of the causes: Cause 1: Insufﬁcient number of ﬁlamentous organisms. Detection: • Microscopic examination. Secondary cause: • High sludge age (low F/M ratio). Control: 1. Increase the removal of excess sludge. Cause 2: Excessive aeration. Detection: • Determination of DO in the reactor. Control: 1. Reduce the aeration level. Cause 3: Composition of the inﬂuent (unbalanced nutrients). Detection: • Analyse inﬂuent and determine the BOD5:N:P ratio • Conventional activated sludge – approximate ratio: 100:5:1 • Extended aeration – approximate ratio: 200:5:1",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 253,
      "heading": "HIGH CONCENTRATIONS OF SUSPENDED SOLIDS IN THE EFFLUENT",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg254_chunk1",
    "text_to_embed": " Detection: • Analyse inﬂuent and determine the BOD5:N:P ratio • Conventional activated sludge – approximate ratio: 100:5:1 • Extended aeration – approximate ratio: 200:5:1. Secondary causes: • Presence of industrial wastes deﬁcient in N and/or P • Activated sludge operating to remove N and/or P. Control: 1. Add nitrogen or phosphorus in forms immediately available. Cause 4: Excessive ﬂoc load at the entrance to the reactor. Detection: • Floc load = [(CODinf – CODeff)·Q]/(Xr·Qr) (mgCOD/gMLSS). Secondary causes: • High load of inﬂuent BOD • Low concentration of MLSS at the inlet end of the reactor. Control: 1. Increase the return sludge ﬂow, mixing it well with the inﬂuent 2. Decrease the excess sludge ﬂow 3. In step-feed reactors, direct the inﬂuent to the points after the inlet end of the reactor. 12.2.1.4 Dispersed sludge Detection: • Turbid efﬂuent • Undeﬁned sedimentation zone • Variable SVI. Causes: • Excessive shearing caused by hydraulic turbulence • Bacteria unable to aggregate themselves into ﬂocs • Use of centrifugal pumps to pump the sludge and of centrifuges to dewater the sludge. Detailing and correction of the causes: (a) Excessive shearing caused by hydraulic turbulence. Cause: • Excessively vigorous aeration (mechanical aeration). Control: 1. Reduce the aeration level 2. Verify the size of the aerator and the rotation speed according to the tank dimensions",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 254,
      "heading": "HIGH CONCENTRATIONS OF SUSPENDED SOLIDS IN THE EFFLUENT",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg255_chunk1",
    "text_to_embed": "Cause: • Excessively vigorous aeration (mechanical aeration). Control: 1. Reduce the aeration level 2. Verify the size of the aerator and the rotation speed according to the tank dimensions (b) Bacteria unable to aggregate themselves into ﬂocs. Cause 1: Shock organic loads. Control: 1. Control the inﬂuent ﬂow • Use stormwater storage tanks to reduce peaks (in com- bined sewerage systems) • Introduce/use equalisation tanks. Cause 2: Toxicity. Detection: • Low oxygen utilisation rate (OUR), which suggests that toxic products are preventing the growth and respiration of the biomass and, consequently, the treatment level • Non-typical DO proﬁle in plug-ﬂow reactors • Reduction/loss of nitriﬁcation. Cause: • Presence of industrial efﬂuents. Control: 1. Increase sludge age (reduce the excess sludge ﬂow) 2. Increase the MLSS concentration (reduce the excess sludge ﬂow) 3. Increase the DO concentration 4. Consider the increase in the volume/number of reactors 5. Control toxicity at the source 6. Temporarily store toxic discharge, releasing it in small amounts, favouring dilution (if the biomass can be ac- climatised to small amounts of the toxic agent) 7. Consider modiﬁcation of the reactor to increase disper- sion, leading to complete mix (if the toxic loads are fre- quent) 8. Divert the inﬂuent to other points further downstream in the reactor (in step-feed reactors) 9. Study the effect of toxicity on the biomass, to evaluate possible acclimatisation 10. Import biomass from other plants, for reseeding 11. Temporarily bypass the biological stage. Cause 3: Low concentrations of DO in the reactor. Detection: • Measurement of DO in the reactor. Causes: • See Section 12.2.1.2.a. Control: 1. See Section 12.2.1.2.a. Cause 4: Low pH values in the reactor. Detection: • Measurement of pH in the reactor. Causes: • See Section 12.2.1.2.b. Control: 1. See Section 12.2.1.2.b.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 255,
      "heading": "HIGH CONCENTRATIONS OF SUSPENDED SOLIDS IN THE EFFLUENT",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg256_chunk1",
    "text_to_embed": "Detection: • Measurement of DO in the reactor. Causes: • See Section 12.2.1.2.a. Control: 1. See Section 12.2.1.2.a. Cause 4: Low pH values in the reactor. Detection: • Measurement of pH in the reactor. Causes: • See Section 12.2.1.2.b. Control: 1. See Section 12.2.1.2.b. Cause 4: Low sludge age (high F/M ratio). Detection: • Measurement of the inﬂuent BOD (COD) and MLSS for calculation of the F/M ratio • Measurement of MLSS and ﬂow and SS concentration in the excess sludge. Causes: • High load of inﬂuent BOD • Low concentration of MLSS. Control: 1. Decrease the excess sludge ﬂow. (c) Use of centrifugal pumps to pump the sludge and of centrifuges to dewater the sludge. Control: 1. Change opening of the centrifugal pumps 2. Replace the centrifugal pumps with another type of pump 3. Add polymers to improve the solids capture in the centrifuge for thickening and/or dewatering (avoiding the return of ﬁne solids to the system, which may eventually lead to dispersed sludge). 12.2.1.5 Overload of solids in the secondary sedimentation tanks (non-bulking sludge). Detection: • High sludge blanket level • Low SVI • Applied solids load higher than the maximum allowable solids load, given by the limiting solids ﬂux. Causes: • Insufﬁcient capacity of the secondary sedimentation tanks in terms of surface area • Low sludge underﬂow removal from the secondary sedimentation tank • High MLSS • High inﬂuent ﬂow • Large variation of the inﬂuent ﬂow • Insufﬁcient capacity of the secondary sedimentation tanks in terms of sludge storage (low sidewater depth) • Poor distribution of the inﬂuent ﬂow to the secondary sedimentation tanks (overload in some units) • Low temperature, increasing the viscosity of the liquid and resulting in lower settling velocities",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 256,
      "heading": "HIGH CONCENTRATIONS OF SUSPENDED SOLIDS IN THE EFFLUENT",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg257_chunk1",
    "text_to_embed": "• Poor distribution of the inﬂuent ﬂow to the secondary sedimentation tanks (overload in some units) • Low temperature, increasing the viscosity of the liquid and resulting in lower settling velocities. Control: 1. Reduce the solids load applied per unit area of the sedimentation tanks • Reduce the MLSS concentration (increase the excess sludge ﬂow) • Equalise the variations of the inﬂuent ﬂow • Increase the capacity of the secondary sedimentation tanks by building new units 2. Increase the maximum allowable solids load per unit area of the sedimentation tanks • Increase the underﬂow removal from the secondary sedimentation tanks 3. Increase the sludge storage capacity • Store sludge temporarily in tanks (if available) • Store sludge temporarily in the reactor, by directing the inﬂuent to points further downstream (in step-feed reactors) • Increase the sludge storage capacity by raising the sidewater wall, or by building new sedimentation tanks with higher sidewater depths 4. Improve the ﬂow distribution to the secondary sedimentation tanks, avoiding overload to some units. 12.2.1.6 Hydraulic overload of the secondary sedimentation tanks. Detection: • High sludge blanket level • Cloudy aspect of the efﬂuent • Interface settling velocity lower than the hydraulic loading rate. Causes: • High inﬂuent ﬂow • Large variation of the inﬂuent ﬂow • Poor distribution of the inﬂuent ﬂow to the secondary sedimentation tanks (overload in some units) • Poor sludge settleability • Low temperature, increasing the viscosity of the liquid and resulting in lower settling velocities",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 257,
      "heading": "HIGH CONCENTRATIONS OF SUSPENDED SOLIDS IN THE EFFLUENT",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg258_chunk1",
    "text_to_embed": "• Poor distribution of the inﬂuent ﬂow to the secondary sedimentation tanks (overload in some units) • Poor sludge settleability • Low temperature, increasing the viscosity of the liquid and resulting in lower settling velocities. Control: 1. Equalise the inﬂuent ﬂow 2. Increase the capacity of the secondary sedimentation tanks by building new units 3. Improve the settleability of the sludge (see Sections 12.2.1.2, 12.2.1.3 and 12.2.1.4). 12.2.1.7 Foam and scum Detection: • Visual observation of the reactors and/or secondary sedimentation tanks. Causes: • Intense aeration • Filamentous organisms • Non-biodegradable detergents. Detailing and correction of the causes: (a) Intense aeration. Detection; • The foam disappears when the aerators are turned off. Control: 1. Adjust the aeration, so that the foam is restricted to the reactor. (b) Filamentous organisms. Detection: • The foam persists after the switching-off of the aerators • The foam has a brownish colour • The ﬁlamentous organisms incorporate air bubbles, forming a thick foam, which gets the brown colour due to the MLSS that gathers in it. Control: 1. Remove the microorganisms by increasing the excess sludge ﬂow 2. Allow the foam to go from the reactor to the secondary sedimentation tank 3. Remove the foam from the secondary sedimentation tank by scum removal equipment 4. Break the foam with high-pressure water jets",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 258,
      "heading": "HIGH CONCENTRATIONS OF SUSPENDED SOLIDS IN THE EFFLUENT",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg259_chunk1",
    "text_to_embed": "Control: 1. Remove the microorganisms by increasing the excess sludge ﬂow 2. Allow the foam to go from the reactor to the secondary sedimentation tank 3. Remove the foam from the secondary sedimentation tank by scum removal equipment 4. Break the foam with high-pressure water jets. c) Non-biodegradable detergents. Detection: • The foam persists after switching-off of the aerators • The foam is white. Control: 1. Control at the source (replace the detergents with biodegradable products) 2. Break the foam with high-pressure water jets 3. Use products that prevent the formation of foams. 12.2.1.8 Other operational problems of the secondary sedimentation tanks. Cause 1: Non-homogeneous distribution of the inﬂuent ﬂow to the secondary sedimentation tanks.Control: 1. Adjust the distribution by changing the levels of the weirs in the ﬂow split chamber 2. Improve the ﬂow distribution by changing the hydraulic design of the ﬂow division. Cause 2: Sidewater depth small to absorb variations in the level of the sludge blanket in the secondary sedimentation tanks. Control: 1. Store sludge temporarily in tanks (if available) 2. Store sludge temporarily in the reactor by directing the inﬂuent to points further downstream (in step-feed reac- tors) 3. Increase the sludge storage capacity by raising the side- waterdepth,orbybuildingnewsedimentationtankswith higher side walls. Cause 3: Hydraulic short circuits caused by poor design or construction of the inlets and outlets of the sedimentation tanks Control 1. Improve the ﬂow distribution and the energy dissipation in the entrance to the sedimentation tanks 2. Improve the levelling of the outlet weir 3. Introduce V-notch weirs 4. Reposition the efﬂuent collection launder, if it is very close to the inlet 5. Reanalyse the hydraulic design of the sedimentation tanks (stability of the tank in terms of Froude Number).",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 259,
      "heading": "HIGH CONCENTRATIONS OF SUSPENDED SOLIDS IN THE EFFLUENT",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg260_chunk1",
    "text_to_embed": "Introduce V-notch weirs 4. Reposition the efﬂuent collection launder, if it is very close to the inlet 5. Reanalyse the hydraulic design of the sedimentation tanks (stability of the tank in terms of Froude Number). Cause 4: High weir rate, leading to a high approaching velocity, which can resuspend the solids. Control: 1. Introduce more weirs and efﬂuent launders in the sedimentation tanks. Cause 5: Resuspended solids on the external face of double-weir launders. Control: 1. Suppress the external weir by raising its level. Cause 6: Bottom outlet blocked in some sedimentation tanks. Control: 1. Unblock the sludge hoppers and the sludge lines. Cause 7: Poor operation of the return sludge pumps. Control: 1. Repair the sludge recirculation pumps 2. Direct the inﬂuent to the stormwater tanks (in combined sewerage systems) 3. Temporarily bypass the plant (emergency procedure). Cause 8: Poor operation of the sludge removing mechanism. Control: 1. Repair the sludge removing mechanism. 12.3 HIGH BOD CONCENTRATIONS IN THE EFFLUENT The efﬂuent BOD is present in two forms: particulate BOD and soluble BOD 12.3.1 High concentrations of particulate BOD. Detection: • Determination of the SS and particulate BOD (total BOD – soluble BOD) concentrations in the ﬁnal efﬂuent. Cause: • High SS concentrations in the ﬁnal efﬂuent (see Section 12.2). Control: • Control the efﬂuent SS concentration (see Section 12.2)",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 260,
      "heading": "HIGH BOD CONCENTRATIONS IN THE EFFLUENT",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg261_chunk1",
    "text_to_embed": "12.3.2 High concentrations of soluble BOD. Detection: • Determination of the soluble BOD concentration in the ﬁnal efﬂuent. Causes: • Low DO concentrations in the reactor • Insufﬁcient MLSS concentration • High load of inﬂuent BOD • Large variation of the inﬂuent BOD load • Inhibition by toxic substances • pH outside the range from 6.5 to 8.5 • Unbalanced nutrients • Temperature variations. Detailing and correction of the causes: Cause 1: Low DO concentrations in the reactor. Detection: • See Section 12.2.1.2.a. Secondary causes: • See Section 12.2.1.2.a. Control: • See Section 12.2.1.2.a. Cause 2: Insufﬁcient MLSS concentration. Detection: • Measurement of the MLSS concentration in the reactor. Secondary causes: • High excess sludge ﬂow • High inﬂuent ﬂow, transferring the biomass to the secondary sedimentation tank • Loss of solids in the secondary sedimentation tank due to sedimentation problems • Insufﬁcient return sludge ﬂow • Problems in the return sludge pumping. Control: 1. Reduce the excess sludge ﬂow 2. Control the inﬂuent ﬂow • Use stormwater storage tanks to reduce peaks (in combined sewerage systems) • Introduce/use equalisation tanks 3. Control the loss of solids in the secondary sedimentation tank (see Section 12.2) 4. Increase the return sludge ﬂow 5. Repair the return sludge pumps",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 261,
      "heading": "HIGH BOD CONCENTRATIONS IN THE EFFLUENT",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg262_chunk1",
    "text_to_embed": "• Introduce/use equalisation tanks 3. Control the loss of solids in the secondary sedimentation tank (see Section 12.2) 4. Increase the return sludge ﬂow 5. Repair the return sludge pumps. Cause 3: High load of inﬂuent BOD. Detection: • Measurement of the inﬂuent ﬂow and BOD concentration. Control: 1. Reduce the excess sludge ﬂow to increase the sludge age and the biomass. Cause 4: Large variation of the inﬂuent BOD load. Detection: • Measurement of the inﬂuent ﬂow and BOD concentration. Control: 1. Reduce the excess sludge ﬂow to increase the sludge age and the biomass 2. Increase the return sludge ﬂow during peak periods to increase the MLSS concentration (limited to an instantaneous control) 3. Introduce/use equalisation tanks 4. Release sludge from the sludge tanks (if available) during peak loads. Cause 5: Inhibition by toxic products. Detection: • See Section 12.2.1.4.b, Cause 2. Control: • See Section 12.2.1.4.b, Cause 2. Cause 6: pH outside the range from 6.5 to 8.5. Detection: • See Section 12.2.1.2.b. Secondary causes: • See Section 12.2.1.2.b. Control: 1. See Section 12.2.1.2.b. Cause 7: Unbalanced nutrients. Detection: • See Section 12.2.1.3, Cause 3. Secondary causes: • See Section 12.2.1.3, Cause 3. Control: 1. See Section 12.2.1.3 – Cause 3. Cause 8: Temperature variations. Detection: • Measurement of temperature in the inﬂuent and/or reactor. Secondary causes: • Reduction in temperature • Increase in temperature",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 262,
      "heading": "HIGH BOD CONCENTRATIONS IN THE EFFLUENT",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg263_chunk1",
    "text_to_embed": "1. See Section 12.2.1.3 – Cause 3. Cause 8: Temperature variations. Detection: • Measurement of temperature in the inﬂuent and/or reactor. Secondary causes: • Reduction in temperature • Increase in temperature. Control: 1. Reduction in temperature • Reduce the excess sludge ﬂow, to increase MLSS and the sludge age • Reduce heat losses 2. Increase in temperature (if it is causing problems) • Increase the excess sludge ﬂow, to reduce MLSS • Supplement aeration. 12.4 HIGH AMMONIA CONCENTRATIONS IN THE EFFLUENT 12.4.1 Causes • Inhibition of the growth of the nitrifying bacteria • Insufﬁcient MLSS concentration • High loads of inﬂuent ammonia. 12.4.1.1 Inhibition of the growth of the nitrifying bacteria Causes: • Low DO concentrations in the reactor • Low temperatures in the reactor • Low pH values in the reactor • Presence of inhibiting toxic substances. Detailing and correction of the causes: Cause 1: Low DO concentrations in the reactor. Detection: • See Section 12.2.1.2.a. Secondary causes: • See Section 12.2.1.2.a. Control: 1. See Section 12.2.1.2.a. Cause 2: Low temperatures in the reactor. Detection: • Measurement of the temperature in the inﬂuent and/or reactor. Control: 1. Reduce the excess sludge ﬂow, to increase MLSS and the sludge age 2. Increase the DO concentration 3. Reduce heat losses 4. Consider the increase in the volume/number of reactors",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 263,
      "heading": "HIGH AMMONIA CONCENTRATIONS IN THE EFFLUENT",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg264_chunk1",
    "text_to_embed": "Detection: • Measurement of the temperature in the inﬂuent and/or reactor. Control: 1. Reduce the excess sludge ﬂow, to increase MLSS and the sludge age 2. Increase the DO concentration 3. Reduce heat losses 4. Consider the increase in the volume/number of reactors. Cause 3: Low pH values in the reactor. Detection: • See Section 12.2.1.2.b. Secondary causes: • See Section 12.2.1.2.b. Control: 1. See Section 12.2.1.2.b. Cause 4: Presence of inhibiting toxic substances. Detection: • See Section 12.2.1.4.b, Cause 2. Control: 1. See Section 12.2.1.4.b, Cause 2. 12.4.1.2 Insufﬁcient MLSS concentration Detection: • See Section 12.3.2, Cause 2 Causes: • See Section 12.3.2, Cause 2 Control: • See Section 12.3.2, Cause 2 12.4.1.3 High loads of inﬂuent ammonia Detection: • Measurement of the inﬂuent ﬂow and TKN concentration Control: 1. Reduce the excess sludge ﬂow to increase the sludge age and the biomass 2. Increase the return sludge ﬂow during peak periods to increase the MLSS concentration (limited to an instantaneous control) 3. Introduce/use equalisation tanks 4. Release sludge from the sludge tanks (if available) during peak loads.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 264,
      "heading": "HIGH AMMONIA CONCENTRATIONS IN THE EFFLUENT",
      "timestamp": "2025-05-14T18:12:17.101992"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg265_chunk1",
    "text_to_embed": "Basic principles of aerobic bioﬁlm reactors R.F. Gon¸calves 13.1 INTRODUCTION New versions of wastewater treatment plants using bioﬁlm reactors are compact, capable of being installed in urban areas with relatively low impacts (Rogalla et al., 1992) and, above all, highly resistant to variations in temperature and to toxicity shock loads (Arvin and Harrem¨oes, 1991). Operational stability is impor- tant in the case of small treatment plants, this being one of the reasons for the renewed interest in several locations for the “old” trickling ﬁlters and biodiscs (rotating biological contactors) for small-sized communities (Upton and Green, 1995). A similar interest to bioﬁlm reactors applied to medium and large com- munities occurred in developed regions (e.g., USA), after the development of processes combining biomass in suspension with biomass attached to a support medium (Parker et al., 1990). The process advantages renewed the interest for systems with attached biomass, stimulating the development of a great variety of processes. The main concepts and technical aspects relative to bioﬁlm reactors applied to wastewater treatment and the post-treatment of efﬂuents from anaerobic re- actors are presented in this chapter. The classiﬁcation of the main types of bioﬁlm reactors with relation to suspended-biomass reactors, as well as the be- haviour of the bioﬁlm and the inﬂuence of the transport phenomenon during",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 265,
      "heading": " Basic principles of aerobic biofilm reactors",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg266_chunk1",
    "text_to_embed": "The classiﬁcation of the main types of bioﬁlm reactors with relation to suspended-biomass reactors, as well as the be- haviour of the bioﬁlm and the inﬂuence of the transport phenomenon during reactions, is discussed. Usual conﬁgurations, as well as new conﬁgurations for the post-treatment of efﬂuents from anaerobic reactors, including some design examples, main construction aspects and more common operational problems, mainly with the following processes: • trickling ﬁlters • rotating biological contactors (biodiscs) • submerged aerated bioﬁlters Due to the great importance of UASB reactors in warm-climate regions, em- phasis is given to aerobic bioﬁlm reactors acting as post-treatment for anaerobic efﬂuents. 13.2 CLASSIFICATION OF AEROBIC BIOFILM REACTORS A better understanding of the mechanisms involved in the conversion processes taking place in bioﬁlm reactors led to the development of new reactors from 1970 (Atkinson, 1981). Improvements concerning mixing of phases, oxygen transfer and separation of phases were incorporated, improving performance through an effective control of the bioﬁlm thickness and an increment of the mass transfer. Figure 13.1 (Lazarova and Manen, 1994) presents an alternative classiﬁcation of aerobic reactors, based on the state of biomass ﬁxation. The major difference with relation to old similar classiﬁcations is the group of hybrid reactors, which incorporate suspended biomass and ﬁxed biomass in the same reaction volume. The processes with suspended biomass involve several variants of activated sludge. Amongthehybridprocesses,therearethosewiththesupportmediummechanically mixed (Oodegard et al., 1993) and with structured supports inserted in the aeration tank (Bonhomme et al., 1990). Both are variants of the activated sludge systems,",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 266,
      "heading": "CLASSIFICATION OF AEROBIC BIOFILM REACTORS",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg267_chunk1",
    "text_to_embed": "Amongthehybridprocesses,therearethosewiththesupportmediummechanically mixed (Oodegard et al., 1993) and with structured supports inserted in the aeration tank (Bonhomme et al., 1990). Both are variants of the activated sludge systems, since they result from the incorporation of the support medium in the aeration tank. This technique has been used to upgrade overloaded treatment plants, because the applied organic load can even be three times higher compared to that in the conventional process (Lessel, 1993). Reactorswithattachedbiomass,orsimplybioﬁlmreactors,nowinclude,besides trickling ﬁlters and rotating biological contactors, several other types of reactors with ﬁxed or moving beds. Processes with moving beds have the support medium in permanent movement, hydraulically or mechanically driven. They generally use a material with large speciﬁc surface area for the attachment of the biomass, that can be grains of small diameter (0.2 to 2 mm) or a material with high poros- ity (e.g., sponges). High biomass concentrations are reached in these processes (>20 kgTSS/m3), resulting in a high treatment capacity. Their main advantage with relation to ﬁxed bed processes is the absence of clogging of the ﬁlter medium, and their main disadvantages are the high operational costs (especially energy) and the sophisticated devices necessary for appropriate ﬂow distribution and aeration. Among the main processes, the two-phase ﬂuidised bed reactors stand out, count- ing with many full-scale treatment plants operating in the USA and in Europe (Lazarova and Manen, 1994). Indicated for the treatment of diluted efﬂuents, their construction costs are reported to be lower than that of activated sludge systems, although the operation and maintenance costs may be higher (due to the saturation in oxygen and pumping). 13.3 FORMATION, STRUCTURE AND BEHAVIOUR OF BIOFILMS The present item includes additional details. In all reactors with attached biomass, the metabolic conversion processes take place inside the bioﬁlm. Substrate transport occurs by diffusion processes, initially through the liquid ﬁlm in the liquid/bioﬁlm interface and later through the bioﬁlm (Figures 13.2 and 13.3). The products of the oxidation and reduction reactions are transported in the opposite direction, to the exterior of the bioﬁlm. The substrate donoraswellastheelectronacceptormustpenetratethebioﬁlmforthebiochemical reaction to take place. The quantiﬁcation of the limitations to the mass transfer is very important, so that better performance reactors can be designed. Improvement of performance is directly related with the reduction of these limitations, because the global reaction velocity in these heterogeneous systems may be lowered due to the mass transfer among the phases (Zaiat, 1996). In many aerobic systems, the rate of oxygen transfer to the cells is the limiting factor that determines the biological conversion rate. Oxygen availability for",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 267,
      "heading": "CLASSIFICATION OF AEROBIC BIOFILM REACTORS",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg267_chunk2",
    "text_to_embed": "of these limitations, because the global reaction velocity in these heterogeneous systems may be lowered due to the mass transfer among the phases (Zaiat, 1996). In many aerobic systems, the rate of oxygen transfer to the cells is the limiting factor that determines the biological conversion rate. Oxygen availability for mi- croorganisms depends on the solubility and mass transfer, as well as on the rate at which dissolved oxygen is utilised. In bioﬁlm reactors used for post-treatment of anaerobic efﬂuents, the transport mechanisms involve oxygen and ammonia nitrogen (O2 and N–NH + 4 ), besides the intermediate (N–NO − 2 ) and ﬁnal nitrogen product (N–NO − 3 ). The main stages involved are: ",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 267,
      "heading": "FORMATION, STRUCTURE AND BEHAVIOUR OF BIOFILMS",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg268_chunk1",
    "text_to_embed": "nitrogen (O2 and N–NH + 4 ), besides the intermediate (N–NO − 2 ) and ﬁnal nitrogen product (N–NO − 3 ). The main stages involved are: • transfer of oxygen from the gaseous phase to the liquid medium • transfer of oxygen, ammonia and nitrate from the liquid phase to the bioﬁlm • transfer of oxygen, ammonia and nitrite inside the bioﬁlm • transfer of the intermediary product (N–NO − 2 ) and of the ﬁnal product (N–NO − 3 ) to the liquid medium According to Chisti et al. (1989), oxygen, being poorly soluble in water, fre- quently becomes the limiting factor in aerobic bioﬁlm processes. The main oxygen transport steps are illustrated in Figure 13.4, in which eight possible resistant struc- tures to mass transfer are identiﬁed. The resistances considered in the tri-phase systems are: 1. in the gaseous ﬁlm inside the bubble, between the core of the gas in the bubble and the gas–liquid interface 2. in the gas–liquid interface 3. in the liquid ﬁlm, close to",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 268,
      "heading": "FORMATION, STRUCTURE AND BEHAVIOUR OF BIOFILMS",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg269_chunk1",
    "text_to_embed": " The resistances considered in the tri-phase systems are: 1. in the gaseous ﬁlm inside the bubble, between the core of the gas in the bubble and the gas–liquid interface 2. in the gas–liquid interface 3. in the liquid ﬁlm, close to the gas–liquid interface, between this interface and the liquid medium 4. in the liquid medium 5. in the liquid ﬁlm, between the liquid medium and the liquid–solid interface (external resistance) 6. in the liquid–solid interface 7. in the solid phase (internal resistance) 8. in the sites of biochemical reaction (inside the microorganisms) The relative magnitude of these resistances depends on the hydrodynamics of the bubble, solubility of oxygen, temperature, cellular activity, composition of the solution and interface phenomena (Bailey and Ollis, 1986). Therefore, the penetration depth of the substrates in the bioﬁlm is of fundamental importance in the determination of the global conversion rate in the reactor. The ideal situation corresponds to a bioﬁlm completely penetrated by the two substrates, resulting in a reaction limited only by the maximum rate of biochemical reaction. However, the most common situation in the treatment of domestic sewage is the partial penetration of at least one of the two substrates in a thick bioﬁlm layer, caused by an intrinsic volumetric high conversion rate and a great resis- tance to the diffusion in the bioﬁlm (Figure 13.3). In this case, only the ﬁne outer bioﬁlm layer will be active with respect to the reaction in question, with the re- maining biomass being inactive in the deepest layers. An intrinsically zero-order biochemical reaction may become half order, decreasing the overall surface con- version rate (Harrem¨oes, 1982).",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 269,
      "heading": "FORMATION, STRUCTURE AND BEHAVIOUR OF BIOFILMS",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg270_chunk1",
    "text_to_embed": "respect to the reaction in question, with the re- maining biomass being inactive in the deepest layers. An intrinsically zero-order biochemical reaction may become half order, decreasing the overall surface con- version rate (Harrem¨oes, 1982). In the case of systems with nitriﬁcation, the critical ratio between the O2 and NH + 4 concentrations, that determines the limiting substrate, is between 0.3 and 0.4 (G¨onenc and Harrem¨oes, 1985). This makes oxygen the limiting substrate in most cases. Assuming, for example, a concentration of 2 mg/L of O2 in the liquid phase of the reactor, the limiting ammonia concentration will be 0.6 mg/L. In the case of simultaneousoxidationoforganicmatterandnitriﬁcation,thecompetitionbetween the heterotrophic and autotrophic (nitrifying) bacteria for oxygen determines the structure of the aerobic bioﬁlm compartment. When the O2/COD ratio is very small, the aerobic compartment is entirely dominated by the heterotrophic bacteria, and nitriﬁcation does not take place in the bioﬁlm (G¨onenc and Harrem¨oes, 1990). The understanding of these mass-transfer mechanisms is reﬂected in the con- ﬁguration of the various new-generation bioﬁlm reactors. In the case of submerged aerated bioﬁlters, there prevail granular mediums with high speciﬁc surface that maximise the area for mass transfer and the amount of biomass in the reactor. With the use of granular mediums, high sludge ages are obtained without the need for clariﬁcation and biomass recirculation. On the other hand, the severe hydrodynamic conditions in the bioﬁlters pro- pitiate the development of a ﬁne and very active bioﬁlm, especially in the bed layers that do not have contact with the settled wastewater. Hydraulic loads of 2 m3/m2·hour (wastewater) and 15 m3/m2·hour (air) are commonly practised in secondary treatment, resulting in a granular tri-phase medium submitted to a high turbulence. The association of the turbulence and the high velocity of the liquid controls the bioﬁlm thickness and decreases the resistance to diffusion in the liquid ﬁlm. Besides, high air ﬂows increase the oxygen concentration in the liquid phase, facilitating its diffusion in the bioﬁlm. The stability of the process to temperature variations and toxic shock loads is also a consequence of the resistance to the diffusion in the bioﬁlm (Arvin and Harrem¨oes, 1991). The thickness of the active bioﬁlm layer increases when the liquid temperature decreases, signiﬁcantly reducing the sensitivity of the process to temperature variations (Okey and Albertson, 1987). Regarding nitriﬁcation, two factors resulting from the temperature drop contribute to alleviate the reduction in efﬁciency: increase in the DO concentration in the liquid (increasing diffusion) and decrease in biological activity (reducing conversion rates). With respect to the resistance to toxicity shocks, the process behaves in",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 270,
      "heading": "FORMATION, STRUCTURE AND BEHAVIOUR OF BIOFILMS",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg270_chunk2",
    "text_to_embed": "(Okey and Albertson, 1987). Regarding nitriﬁcation, two factors resulting from the temperature drop contribute to alleviate the reduction in efﬁciency: increase in the DO concentration in the liquid (increasing diffusion) and decrease in biological activity (reducing conversion rates). With respect to the resistance to toxicity shocks, the process behaves in a similar way to temperature drop. If the concentration of a certain toxic compound suddenly exceeds the inhibition threshold, the gradient of concentrations through the bioﬁlm attenuates its impact on the treatment. Even if the outer bioﬁlm layers are affected, the inner layers continue to degrade the concentrations reduced by the resistance to diffusion (Saez et al., 1988). The great capacity to tolerate shock loads, in spite of the low real hydraulic detention times in the granular medium of bioﬁlters (≈20 minutes), is due to the high biomass concentration in the reactors. Biomass concentrations higher than 20 gTSS/L are found in bioﬁlters with granular mediums (speciﬁc surface > 600 m2/m3) applied to secondary treatment of domestic sewage (Gon¸calves, 1993).",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 270,
      "heading": "FORMATION, STRUCTURE AND BEHAVIOUR OF BIOFILMS",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg271_chunk1",
    "text_to_embed": "Trickling ﬁlters C.A.L. Chernicharo, R.F. Gon¸calves 14.1 DESCRIPTION OF THE TECHNOLOGY 14.1.1 Preliminary considerations Trickling ﬁlters (TF) are wastewater treatment systems that can be widely used in developing countries, principally in view of their simplicity and low operational costs. A trickling ﬁlter consists of a tank ﬁlled with a packing medium made of a material of high permeability, such as stones, wooden chips, plastic material or others, on top of which wastewater is applied in the form of drops or jets. After the application, the wastewater percolates in the direction of the drainage system lo- cated at the bottom of the tank. This downward percolation allows bacterial growth on the surface of the packing medium, in the form of a ﬁxed ﬁlm denominated bioﬁlm. The wastewater passes over the bioﬁlm, promoting contact between the microorganisms and the organic matter. Trickling ﬁlters are aerobic systems, because air circulates in the empty spaces of the packing medium, supplying oxygen for the respiration of the microorgan- isms. Ventilation is usually natural. The application of wastewater on the medium is done frequently through rotating distributors, moved by the hydraulic head of the liquid. The wastewater quickly drains through the support medium. However, the organic matter is absorbed by the bioﬁlm and is retained for a time sufﬁcient for its stabilisation (see Figure 14.1).",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 271,
      "heading": "DESCRIPTION OF THE TECHNOLOGY",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg272_chunk1",
    "text_to_embed": "distributors, moved by the hydraulic head of the liquid. The wastewater quickly drains through the support medium. However, the organic matter is absorbed by the bioﬁlm and is retained for a time sufﬁcient for its stabilisation (see Figure 14.1). The ﬁlters are usually circular, and can be several metres in diameter. Contrary to what the name indicates, the primary function is not ﬁltering. The diameter of the stones (or other medium) used is in the order of centimetres, leaving a large space between them, which is inefﬁcient for the act of ﬁltering (sieving action). The function of the medium is only to supply a support for the formation of the microbial ﬁlm. Synthetic mediums of several materials and forms also exist, having the advantage of being lighter than stones, besides presenting a greater surface area. However, the synthetic mediums are more expensive. With the continued biomass growth on the surface of the stones, the empty spaces tend to decrease, thus increasing the downward velocity through the pores. When the velocity reaches a certain value, it causes a shearing stress that dislodges part of the attached material. This is a natural form of controlling the microbial population on the support medium. The dislodged sludge should be removed in the secondary settling tank to decrease the level of suspended solids in the ﬁnal efﬂuent. 14.1.2 Types of trickling ﬁlters The trickling ﬁlters are generally classiﬁed according to the surface or the organic loading rate to which they are submitted, as described below. The main design criteria are presented in Table 14.1. Low rate trickling ﬁlter The low rate trickling ﬁlter is conceptually simple. Although its efﬁciency in the removal of BOD is comparable to that of the conventional activated sludge system, its operation is simpler, although less ﬂexible. Trickling ﬁlters have lesser capacity in adjusting to inﬂuent ﬂow variations, besides requiring a slightly higher total area. In terms of energy consumption, they have much lower consumption than activated sludge systems. Figure 14.2 presents the typical ﬂowsheet of a low rate trickling ﬁlter.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 272,
      "heading": "DESCRIPTION OF THE TECHNOLOGY",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg273_chunk1",
    "text_to_embed": "The table compares different types of trickling filters based on their operational conditions. Low-rate filters use stone media, have low hydraulic and organic loading, require minimal effluent recycle, and provide high BOD removal (80–85%) with intense nitrification. They have intermittent biofilm loss and are deeper (1.8 to 2.5 m). Intermediate-rate filters are similar to low-rate ones but with slightly higher loadings and variable biofilm loss. BOD removal is lower (50–70%) and nitrification is partial. High-rate filters handle more flow and organic load, use stone media, and always require effluent recycle. They show continuous biofilm loss, moderate BOD removal (65–80%), and only partial nitrification. Super high-rate filters use plastic media with even higher flow rates and organic loadings. Effluent recycle is always needed, biofilm loss is continuous, and nitrification is limited. BOD removal is similar to high-rate filters (65–85%). Roughing filters use either stone or plastic, are designed for very high organic loadings (up to 8 kg BOD/m³·d), and always recycle effluent. They experience continuous biofilm loss, minimal nitrification, and lower BOD removal (40–65%) Overall, as filters increase in rate and capacity, they trade off BOD removal efficiency and nitrification intensity for higher throughput.Trickling ﬁlters can have circular or rectangular shape, the most commonly used packing material is stone, and feeding can be continuous or intermittent. Dosing siphons are usually used in the case of intermittent feeding, which is common in low rate trickling ﬁlters. The interval between loads can vary as a function of the wastewater ﬂow, but should be short enough to avoid drying of the bioﬁlm. Efﬂuent recirculation may be necessary to assure humidity of the medium, especially in the hours of low inﬂuent ﬂow, although a low rate ﬁlter does not require this practice in other hours of the day. As a result of the small load of BOD applied to the trickling ﬁlter, per unit volume, food availability is low. This leads to a partial stabilisation of the sludge (self-consumption of the cellular organic matter) and to a larger efﬁciency in the removal of BOD and in nitriﬁcation. This smaller BOD load per unit volume of the tank is associated with the larger area requirements, when compared to the high rate trickling ﬁlter system. One of the main problems of low rate trickling ﬁlters is the development of ﬂies.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 273,
      "heading": "Types of trickling filters",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg274_chunk1",
    "text_to_embed": "smaller BOD load per unit volume of the tank is associated with the larger area requirements, when compared to the high rate trickling ﬁlter system. One of the main problems of low rate trickling ﬁlters is the development of ﬂies. Intermediate rate trickling ﬁlter These ﬁlters are designed with higher loading rates than those of the low rate ﬁlters. The most common type is the continuous feeding ﬂow, although intermittent feeding can also be practised. Recirculation of the treated efﬂuent is usually carried out, aiming at the control of the thickness of the bioﬁlm and improvement of the efﬁciency of the system. The efﬂuent produced is partially nitriﬁed, and a reasonable development of ﬂies is still observed. High rate trickling ﬁlter These ﬁlters are submitted to loading rates much higher than those applied to low rate and intermediary rate ﬁlters. As a consequence of the higher organic loading rates, high rate TFs have smaller area requirements. In parallel, there is also a slight reduction in the removal efﬁciency of organic matter, and the non- stabilisation of the sludge in the ﬁlter. Hydraulic loading rates can reach 60 m3/m2·d in the peak hours, while the organic loading rates can be as high as 1.80 kgBOD/m3·d, for ﬁlters with plastic medium. In ﬁlters ﬁlled with synthetic material, the depth can exceed 6.0 m. Feeding of high rate TF is continuous and efﬂuent recycle is regularly practised, but only when settled wastewater is applied, to have an inﬂuent BOD concentration to the ﬁlter around 100 mg/L. Efﬂuent recycle is usually unnecessary when TFs are used for the post-treatment of efﬂuents from UASB reactors, since the inﬂuent BOD is typically close to 100 mg/L. The high hydraulic loading rate constantly limits the thickness of the bioﬁlm. Due to the high application rates, BOD removal in this process is lower, in the range from 70% to 80%, and the solids produced have more difﬁculty in settling in the clariﬁer. Flies do not develop and nitriﬁcation is partial with lower loading rates. Figure 14.3 presents a typical ﬂowsheet of a high rate trickling ﬁlter system. Super high rate trickling ﬁlter Filters with super high rates are generally packed with synthetic granular mediums, with depths varying between 3.0 and 12.0 m. These large depths are possible due to the low density of the packing material, which results in a lower weight on the bottom slab of the ﬁlter. Flies do not develop in the ﬁlter and nitriﬁcation does not occur. ",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 274,
      "heading": "Types of trickling filters",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg275_chunk1",
    "text_to_embed": "These large depths are possible due to the low density of the packing material, which results in a lower weight on the bottom slab of the ﬁlter. Flies do not develop in the ﬁlter and nitriﬁcation does not occur. Roughing trickling ﬁlters are used in the pre-treatment of wastewater, up- stream of secondary treatment. The packing material is synthetic and feeding is continuous. They are more commonly used for the treatment of highly concentrated wastewaters. Their use has been greatly reduced after the development of UASB reactors that are used in the place of the roughing ﬁlters. A summary of the main characteristics of the different types of trickling ﬁlters is presented in Table 14.1. 14.2 DESIGN CRITERIA The design criteria presented in this item mainly originated from the experience in the application of trickling ﬁlters for the treatment of primary efﬂuents, that is, after the passage of the wastewater to a primary, or equivalent, settling tank (Metcalf and Eddy, 1991; WEF, 1996). The design criteria are also adapted to the application of TFs as post-treatment of efﬂuents from UASB reactors. (a) Hydraulic loading rate The hydraulic loading rate (HLR or Lh) refers to the volume of wastewater applied daily to the TF per unit surface area of the packing medium Lh = Q A (14.1) where: Lh: hydraulic loading rate (m3/m2·d) Q: average inﬂuent ﬂowrate (m3/d) A: surface area of the packing medium (m2) Typical values of hydraulic loading rates are presented in Table 14.1. In the case of high rate trickling ﬁlters used for the post-treatment of efﬂuents from UASB reactors, it has been observed that TFs are capable of producing efﬂuents with BOD and SS lower than 60 mg/L when operated with maximum hydraulic loading rates in the order of 20 to 30 m3/m2·d.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 275,
      "heading": "DESIGN CRITERIA",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg276_chunk1",
    "text_to_embed": "post-treatment of efﬂuents from UASB reactors, it has been observed that TFs are capable of producing efﬂuents with BOD and SS lower than 60 mg/L when operated with maximum hydraulic loading rates in the order of 20 to 30 m3/m2·d. (b) Organic loading rate The volumetric organic load refers to the amount of organic matter applied daily to the trickling ﬁlter, per unit volume of the packing medium. Lv = Q × S0 V (14.2) where: Lv: volumetric organic loading rate (kgBOD/m3·d) Q: average inﬂuent ﬂowrate (m3/d) S0: inﬂuent BOD concentration (kgBOD/m3) V: volume occupied by the packing medium (m3) Typical organic loading rates are presented in Table 14.1. In the case of post-treatment of anaerobic efﬂuents, satisfactory BOD concentrations have been achieved in the efﬂuent from TFs operating with maximum organic loading rates in the range from 0.5 to 1.0 kgBOD/m3·d. (c) Inﬂuent distribution system To optimise the treatment efﬁciency of the trickling ﬁlters, the growth as well as the elimination of the bioﬁlm that grows in excess should happen in a continuous and uniform way. To achieve this, the distribution system should be designed in a way to facilitate the appropriate application of wastewater on the packing medium. The feeding of TF with wastewater can be accomplished through ﬁxed or mobile (rotating) distributors. The ﬁrst TFs were ﬁtted with ﬁxed distribution systems, composed of pipes with nozzles. This type of system is still used today, mainly in small-scale plants. However, most of the TFs have a circular shape and are equipped with a rotating distribution system. Fixed distribution systems Fixed distribution systems are composed of main distribution pipes and lateral pipes, both placed just above the surface of the granular medium. The nozzles are installed in the laterals, and are designed and spaced to obtain uniform feeding distribution. In general, the nozzles are made of a circular hole and a deﬂector. Most of the older ﬁxed systems were planned considering intermittent feeding of the wastewater through a dosing tank. The ﬂow from this device is variable, due to the variation of the water level in the dosing tank. In the beginning of the discharge period, the wastewater is discharged at a maximum distance of each nozzle, decreasing as the tank empties. The period between wastewater loads varies from 0.5 to 5 minutes. With the appearance of the synthetic packing mediums, the ﬁxed distribution systems returned to be used in the deep ﬁlters and in the biotowers. In these pro- cesses, the distribution system is also equipped with mains and lateral distributors, placed immediately above the support medium, and the feeding is",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 276,
      "heading": "DESIGN CRITERIA",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg276_chunk2",
    "text_to_embed": "minutes. With the appearance of the synthetic packing mediums, the ﬁxed distribution systems returned to be used in the deep ﬁlters and in the biotowers. In these pro- cesses, the distribution system is also equipped with mains and lateral distributors, placed immediately above the support medium, and the feeding is continually accomplished through pumping. The main disadvantages of this type of distribution system are the non- uniformity of the hydraulic load on the surface of the TF, the great lengths of distribution pipes the frequent blockage of the nozzles and the difﬁculty of main- tenance of the nozzles in large TFs.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 276,
      "heading": "DESIGN CRITERIA",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg277_chunk1",
    "text_to_embed": "The main disadvantages of this type of distribution system are the non- uniformity of the hydraulic load on the surface of the TF, the great lengths of distribution pipes the frequent blockage of the nozzles and the difﬁculty of main- tenance of the nozzles in large TFs. Rotating distribution systems The rotating distribution system is composed of one or more horizontal pipes (arms), supported by a rotating central column (see Figure 14.5). Wastewater is evenly distributed onto the packing medium by means of holes placed in one of the sides of each horizontal arm. The rotational movement of the distributor is generally assured by the energy from the jet of wastewater discharged through the group of holes. In exceptional cases, especially for control of ﬂies and to avoid stops of the distributor arms in hours of very low inﬂuent ﬂow rate, electric motors are also used to move the distribution system. The distributor arms usually have a circular section but can also be built with rectangular section or other quadrilateral type. A fast-opening device installed in the extremity allows the removal of coarse solids accumulated inside each arm. The area of the cross section of the arms generally decreases with the distance from the central column. The spacing among the holes is designed to guarantee a uniform distribution of the wastewater over the entire surface of the packing medium. Deﬂectors made of plastic or other types of non-corrosive materials are installed in front of the holes to ensure better distribution. The arms should be designed so that the rotational velocity is between 0.1 and 2 rpm and the velocity does not exceed 1.2 m/s at the maximum ﬂow. Filters with four-arm distributors are equipped with an overﬂow device in the central column, which concentrates the feeding in only two arms in periods of low ﬂows. In periods of maximum ﬂows, all the four arms are fed with wastewater. This procedure as- sures adequate discharge velocities and reaction forces for the distributor’s rotation, under various ﬂow conditions. Holes on the opposite side of the arms are also used to reduce the rotational velocity in moments of peak ﬂow. The distributor arms also have ventilation tubes, to avoid the accumulation of air inside them. The",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 277,
      "heading": "DESIGN CRITERIA",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg278_chunk1",
    "text_to_embed": " Holes on the opposite side of the arms are also used to reduce the rotational velocity in moments of peak ﬂow. The distributor arms also have ventilation tubes, to avoid the accumulation of air inside them. The support structure of the arms is composed of cables, which assure the stability of the support in the central column. (d) Packing medium The packing medium of the trickling ﬁlter is of fundamental importance in the performance of the process. The packing material serves as support for the growth of the biomass, through which the pre-treated wastewater percolates. The air passes through the empty spaces of the medium, supplying oxygen for the aerobic reactions. The ideal packing material should have the following main characteristics: • have the capacity to remove high BOD loads per unit volume • have the capacity to operate at high hydraulic loading rates • have an appropriately open structure, to avoid obstructions due to biomass growth and to guarantee an appropriate supply of oxygen, without the need for forced aeration • have structural resistance to support its own weight and the weight of the biomass that grows attached onto its surface • be sufﬁciently light, to allow signiﬁcant reductions in the cost of the con- struction works • be biologically inert, not being attacked by nor being toxic to the process microorganisms • be chemically stable • have the smallest possible cost per unit of organic matter removed In practice, the TF is usually packed with different types of stones, such as gravel with a diameter between 5 and 8 cm, without ﬂat and elongated stones, or blast furnace slag. These materials have a low speciﬁc surface area (55 to 80 m2/m3) and porosity from 55 to 60%, limiting the area for biomass growth and the circulation of air. TF with a stone bed can also present problems of blockage of the void spaces, due to the excessive growth of the biological ﬁlm, especially when the ﬁlters are operated with high organic loads. In these conditions, ﬂoods and failures of the system can occur. Sometimes, due to the need for reduction of the area required for the system and to overcome the limitations of the stone packing medium, other types of mate- rials can be used (Figure 14.6) These materials include corrugated plastic modules and plastic rings, with very large speciﬁc surface areas (100 to 250 m2/m3) and with porosities from 90 to 97%, that allow a larger amount of attached biomass per unit volume of the packing material. These materials are also much lighter than stones (about 30",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 278,
      "heading": "DESIGN CRITERIA",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg278_chunk2",
    "text_to_embed": "materials include corrugated plastic modules and plastic rings, with very large speciﬁc surface areas (100 to 250 m2/m3) and with porosities from 90 to 97%, that allow a larger amount of attached biomass per unit volume of the packing material. These materials are also much lighter than stones (about 30 times), allowing the ﬁlters to be much higher, without caus- ing structural problems. While in stone ﬁlters the heights are usually lower than 3 m, the ﬁlters packed with synthetic material can be much higher (6 m or more), decreasing, as a consequence, the area required for their installation. The use of these packing materials allows the application of much higher organic load- ing rates than those used for ﬁlters packed with stones, for the same treatment performance. However, the high costs of these materials are usually the limiting factor. In the case of the use of TF for the post-treatment of efﬂuents from UASB reactors, the Brazilian experience shows that high rate TFs are capable of producing efﬂuents with satisfactory BOD ",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 278,
      "heading": "DESIGN CRITERIA",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg279_chunk1",
    "text_to_embed": "performance. However, the high costs of these materials are usually the limiting factor. In the case of the use of TF for the post-treatment of efﬂuents from UASB reactors, the Brazilian experience shows that high rate TFs are capable of producing efﬂuents with satisfactory BOD concentrations when they are built with packing medium with heights between 2.0 and 3.0 m. (e) Underﬂow collection system The underﬂow system of a trickling ﬁlter consists of a perforated slab, or of grids made of resistant materials, and gutters located in the lower part of the ﬁlter. The drainage system has the function of collecting the wastewater that percolates through the ﬁlter as well as the solids that are released from the packing medium, directing them to the secondary settling tank. The drainage system must be resistant enough to support the weight of the packing medium, of the attached biomass and of the wastewater that percolates through the ﬁlter. (Metcalf and Eddy, 1991). The bottom structure should have a slope between 1 and 5%, sufﬁcient to allow the drainage of the efﬂuent to the centre or the periphery of the ﬁlter. The efﬂuent collection gutters should be designed to guarantee a minimum velocity of 0.6 m/s (average feeding ﬂow). (Metcalf and Eddy, 1991). The bottom drainage system should be opened at both ends to facilitate inspec- tion and occasional cleaning with water jets, should the need arise. The bottom drainage system is also responsible for the ventilation of the ﬁlter, as discussed in the following item. (f) Ventilation Ventilation is important to maintain aerobic conditions, necessary for the effective treatment of the wastewater. If there are adequate openings, the difference between the air and the liquid temperatures is enough to produce the necessary aeration. A good ventilation through the ﬁlter bottom is desirable. In practice, the following measures are adopted to have adequate natural ventilation (Metcalf and Eddy, 1991): • the drainage system and the efﬂuent collection channels close to the bottom of the TF structure should allow free ﬂow of air. These efﬂuent collection",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 279,
      "heading": "DESIGN CRITERIA",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg280_chunk1",
    "text_to_embed": "The table provides surface hydraulic loading rates for designing secondary settling tanks used after trickling filters.For treatment without nitrification (BOD between 20 and 30 mg/L), the average flow (Qₐᵥₑᵣₐgₑ) should use a loading rate of 16 to 32 m³/m²·d, and for maximum flow (Qₘₐₓ), the rate should be 40 to 48 m³/m²·d.For treatment with nitrification (BOD ≤ 20 mg/L), the average flow should use a lower range of 16 to 24 m³/m²·d, while the maximum flow should be between 32 to 40 m³/m²·d.Lower BOD targets with nitrification require more conservative (lower) loading rates to ensure effective solids separation. the following measures are adopted to have adequate natural ventilation (Metcalf and Eddy, 1991): • the drainage system and the efﬂuent collection channels close to the bottom of the TF structure should allow free ﬂow of air. These efﬂuent collection channels should not have more than 50% of their height occupied by the efﬂuent • ventilating access ports with open grating types of covers should be in- stalled at both ends of the central efﬂuent collection channel • large-diameter ﬁlters should be equipped with collection channels in branches, with ventilating manholes or vent stacks along the perimeter of the ﬁlter • the open area of the slots at the top of the underdrain blocks should not be less than 15% of the surface area of the ﬁlter • one square metre gross area of open grating in ventilating manholes and vent stacks should be provided for each 23 m2 of surface area of the ﬁlter (g) Secondary sedimentation tanks The secondary settling tanks used downstream of the trickling ﬁlters are usually of the conventional type (Fig. 14.7), and are designed according to surface hydraulic loading rate, since the concentration of suspended solids in the efﬂuent from the TF is relatively low. Table 14.2 lists the surface loading rates recommended for the design of secondary settling tanks after TF. Depending on the size of the wastewater treatment plant, the secondary settling tanks can have automated or hydraulic pressure sludge removal systems. (h) BOD removal efﬁciency in TF Several theoretical or empirical models are available for the design of trickling ﬁlters applied for the treatment of settled wastewater, and these can be found in classical wastewater treatment books. The present chapter includes one of the ",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 280,
      "heading": "DESIGN CRITERIA",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg281_chunk1",
    "text_to_embed": "theoretical or empirical models are available for the design of trickling ﬁlters applied for the treatment of settled wastewater, and these can be found in classical wastewater treatment books. The present chapter includes one of the traditional models, developed by the National Research Council – NRC (USA). The NRC empirical model was developed for ﬁlters with stone beds, taking into account operational data obtained in several plants operating in military facilities. The estimation of the BOD removal efﬁciency from a single ﬁlter or the ﬁrst ﬁlter of a double-stage system fed with settled wastewater can be accomplished through Equation 14.3. E = 1 1 + 0.443 Lv F (14.3) where: E: BOD5 removal efﬁciency (%) Lv: volumetric organic loading rate (kgBOD/m3·d) F: recirculation factor The recirculationfactorFrepresentstheaveragenumberofpassesoftheinﬂuent organic matter through the ﬁlter, given by Equation 14.4 (Metcalf and Eddy, 1991). Recycle ratios (R) used vary from 0 to 2.0. When R is equal to zero (which is frequently the case for TFs following UASB reactors), F is equal to 1.0. F = 1 + R (1 + R/10)2 (14.4) where: R: recycle ratio In the case of the estimation of the efﬁciency of trickling ﬁlters applied to the post-treatment of efﬂuents from anaerobic reactors, Equation 14.3 should be used with caution, as the information for these applications is still very limited. (i) Sludge production The estimation of the sludge production in trickling ﬁlters can be made by means of the following equation Psludge = Y × BODrem (14.5) where: Psludge: sludge production, on a dry-solids base (kgTSS/d) Y: yield coefﬁcient (kgTSS/kgBODremoved) BODrem: BOD load removed (kgBOD/d) Values of Y observed in bioﬁlm reactors, operating with high rates and without nitriﬁcation, are usually in the range from 0.8 to 1.0 kgTSS/kgBODremoved. The VSS/TSS ratio is in the range from 0.75 to 0.85. This estimate of sludge production has been shown to be adequate for trickling ﬁlters applied for the treatment of efﬂuents from UASB reactors. The suspended solids present in the efﬂuent from",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 281,
      "heading": "DESIGN CRITERIA",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg282_chunk1",
    "text_to_embed": "The table outlines the design criteria for high-rate trickling filters used in treating effluents from anaerobic reactors. Stone is the packing medium for all flow conditions. The packing bed depth is consistently between 2.0 and 3.0 meters. The hydraulic loading rate increases with flow: 15–18 m³/m²·d for average flow (Qₐᵥₑᵣₐgₑ), 18–22 m³/m²·d for daily maximum flow (Q/dₐᵢₗy₋ₘₐₓ), and 25–30 m³/m²·d for hourly maximum flow (Qₕₒᵤᵣₗy₋ₘₐₓ). The organic loading rate remains consistent across all flow conditions, ranging from 0.5 to 1.0 kg BOD/m³·d.The VSS/TSS ratio is in the range from 0.75 to 0.85. This estimate of sludge production has been shown to be adequate for trickling ﬁlters applied for the treatment of efﬂuents from UASB reactors. The suspended solids present in the efﬂuent from TF are usually removed in conventional secondary settling tanks, as previously mentioned. Evaluation of the volumetric sludge production is made according to Vsludge = Psludge γ × Csludge (14.6) where: Vsludge: volumetric sludge production (m3/d) Psludge: sludge production in TF (kgTSS/d) γ : density of the sludge (usually in the order of 1,000 to 1,040 kg/m3) Csludge: concentration of the sludge removed from the secondary settling tank (usually in the range from 1 to 2%) (j) Summary of the design criteria for trickling ﬁlters used as post-treatment of efﬂuents from UASB reactors A summary of the main criteria for the design of trickling ﬁlters applied to the post-treatment of efﬂuents from anaerobic reactors is presented in Table 14.3. 14.3 CONSTRUCTION ASPECTS Trickling ﬁlters are usually built with reinforced concrete, although smaller units can be made with different materials, such as steel, ﬁbreglass, etc. Great empha- sis should be placed on the longevity and integrity of the ﬁlter structure and of the packing medium, achieved with the use of appropriately selected materials, resistant to the adverse conditions imposed by the wastewater. Particular attention should be given to the choice of the packing material and to the ﬁlling of the ﬁlter, once recurring problems of clogging of the packing medium have been reported. The recommendations contained in Section 14.2·d should be followed, particularly in the case of ﬁlters ﬁlled with stones, since improper size and shape of the stones can cause failure of the treatment system. Another important aspect refers to the construction of the bottom drainage system that should be resistant enough to support the whole weight of the structure located in the upper part, including the packing medium, the bioﬁlm and the wastewater. Additionally, the design recommendations regarding the slopes of",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 282,
      "heading": "DESIGN CRITERIA",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg283_chunk1",
    "text_to_embed": "should be resistant enough to support the whole weight of the structure located in the upper part, including the packing medium, the bioﬁlm and the wastewater. Additionally, the design recommendations regarding the slopes of the drainage system and the free areas to allow the ventilation of TF should be guaranteed. 14.4 OPERATIONAL ASPECTS Trickling ﬁlters are characterised by their operational simplicity, as the degree of mechanisation of the system is minimum, mainly associated with the ﬂow distributioninthetankandthesludgeremovalinthesecondarysetter.Theoperation of the system consists basically of routine activities, aiming at: • the monitoring of the efﬁciency of the treatment system, carried out through anappropriateprogrammeofphysical-chemicalanalysesoftheinﬂuentand efﬂuent • the monitoring of the sludge production in the treatment system, accom- plished through measurements of suspended solids concentrations in the efﬂuent from the TF and, principally, in the ﬁnal efﬂuent and in the sludge withdrawn from the secondary sedimentation tank • the observation of the occurrence of ﬂooding (ponding) on the surface of the TF, that generally occurs when the volume of the void space in the packing medium is occupied by excessive bioﬁlm growth • the veriﬁcation of excessive proliferation of ﬂies, usually related to the operation of the TF in an intermittent way and/or to low surface loading rates • the veriﬁcation of the bottom drainage system, eliminating any improper accumulation of solids in the lower slab and in the efﬂuent collection gutters Besides these basic operational items, activities of preventive maintenance should be undertaken, to guarantee the integrity of the treatment units and of all the installed equipment. Special attention should be given to the inspection of the ﬂow distributors and of the sludge scrapers.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 283,
      "heading": "OPERATIONAL ASPECTS",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg287_chunk1",
    "text_to_embed": "Rotating biological contactors R.F. Gon¸calves 15.1 INTRODUCTION The ﬁrst commercial rotating biological contactor (RBC) was installed in Germany in 1960. The development of this process was induced by the interest in the use of plastic mediums, and it initially presented a series of advantages when compared to the classic low-rate trickling ﬁlters with stone beds. In the 1970s, its application was expanded, due to the development of new sup- port mediums and to the low energy requirements, when compared to the activated sludge process. Due to structural problems with shafts and support mediums, ex- cessive growth of the attached biomass, irregular rotations and other problems of low process performance, a certain rejection of this process occurred in subsequent decades. However, progresses in technological research and new support medium systems made its application viable in certain situations, such as in small systems. In spite of the simplicity and operational stability, this process is not frequently used in developing countries. However, in the last few years, treatment plants as- sociating UASB reactors and rotating biological contactors have become an option for the treatment of sewage from small and medium urban areas. 15.2 DESCRIPTION OF THE TECHNOLOGY A rotating biological contactor consists of a prismatic tank, where horizontal shafts with equally-spaced coupled discs are installed. The shafts are maintained at",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 287,
      "heading": "Rotating biological contactors",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg288_chunk1",
    "text_to_embed": "biological contactors have become an option for the treatment of sewage from small and medium urban areas. 15.2 DESCRIPTION OF THE TECHNOLOGY A rotating biological contactor consists of a prismatic tank, where horizontal shafts with equally-spaced coupled discs are installed. The shafts are maintained at constant rotation (1 to 2 rpm), either by mechanical action (when working with about 40% of the diameter submerged) or by air impulsion (when working with about 90% of its diameter submerged). This rotation movement ﬁrst exposes the discs to the atmospheric air and then to the organic matter contained in the liquid medium. This facilitates the attachment and growth of the microorganisms onto the surface, forming a few-millimetres-thick ﬁlm that covers the whole disc. The discs are generally circular and built of low-density plastic, being installed in such a way as to be partially immersed, usually around 40%. Their main roles are: • serve as a support medium for the development of the bioﬁlm • promote the contact of the bioﬁlm with the wastewater • maintain the excess biomass dislodged from the discs in suspension in the wastewater • promote the aeration of the bioﬁlm and the wastewater attached to it in the inferior part, due to the immersion of the discs There are cases in which the discs work about 90% submerged, and in these cases introduction of air is necessary to allow enough oxygen for the aerobic process. When the bioﬁlm reaches an excessive thickness, part of it detaches, and the organisms are maintained in suspension in the liquid medium due to the movement of the discs, increasing the efﬁciency of the system. However, the detached biomass and other suspended solids leave with the efﬂuent, requiring a secondary settling tank for the removal of these solids. Well-designed biodiscs can reach secondary level treatment with respect to nitriﬁcation and denitriﬁcation. Figure 15.1 presents a typical ﬂowsheet of a treatment plant that uses rotating biological contactors. The primary settling tank can be substituted by a UASB reactor, substantially decreasing the organic load in the aerobic stage. Mass transfer and substrate and oxygen diffusion, amongst several aspects, control organic matter removal in rotating biological contactors. However, due to the complexity of the transfer/diffusion phenomenon, there is no simpliﬁed model for simulating the removal of organic matter. The maximum organic matter removal rates are limited by the oxygen transfer capacity. The main source of oxygen for the system is the atmospheric air; the turbulence generated by the rotation of the discs is only an additional beneﬁcial consequence.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 288,
      "heading": "Rotating biological contactors",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg289_chunk1",
    "text_to_embed": "15.3 DESIGN CRITERIA Rotating biological contactors are more frequently used for the treatment of settled domestic sewage, although some installations for the post-treatment of efﬂuents from UASB reactors are already in operation. RBC units are usually designed to reach only BOD and SS removal, or to obtain a well-nitriﬁed efﬂuent. (a) Hydraulic and organic loading rates A sufﬁcient residence or reaction time is necessary in any biological reactor. There- fore, a ﬂow increment results in the increase in the hydraulic loading rate and a decrease in the detention time. Flow equalisation could be considered when peak daily ﬂows are 2.5 times greater than the average ﬂow. To take advantage of the biological reaction rates, that are higher with larger concentrations of soluble BOD in the liquid undergoing treatment, it is usual to divide the unit into stages, operating the ﬁrst stage with soluble BOD ≥50 mg/L, to approach zero-order reaction in relation to BOD, with a maximum removal rate of about 12 gBOD/m2·day. However, the organic loading rate in the ﬁrst stage is also a limiting variable for the design, due to problems with excessive load- ing rates leading to increases in the bioﬁlm thickness, limitations with relation to oxygen availability, odour generation, process deterioration, structural overload, etc. In view of these observations, for settled domestic sewage, the maximum organic loading rate suggested for the ﬁrst stage has been limited by some equip- ment manufacturers at 15 gBODsoluble/m2·day, or 30 gBOD/m2·day. Metcalf and Eddy (1991) suggest maximum values from 20 to 30 gBODsoluble/m2·day, or 40 to 60 gBOD/m2·day. In general, rotating biological contactors have a minimum of two stages for secondary level treatment and three stages for BOD removal and nitriﬁcation. The organic loading rate based on soluble BOD is considered important, since thebiodegradableorganicmatterpredominantlyusedbythebiomassattachedtothe disc is soluble, which is more quickly biodegraded and, therefore, the one that controls the maximum oxygen uptake rates. For settled domestic sewage there is about 50% of soluble BOD and the other 50% in suspension. For efﬂuents from UASB reactors, the available data of the BODﬁltered/BODtotal ratio are limited, indicating a ratio varying from 0.4 to 0.5, while the CODﬁltered/CODtotal ratio is more commonly in the range from 0.4 to 0.7. Observations on substrate concentration and hydraulic loading rate lead to the veriﬁcation of the inﬂuence of these parameters in the substrate removal rate and in the efﬁciency of the system,",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 289,
      "heading": "DESIGN CRITERIA",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg289_chunk2",
    "text_to_embed": "ratio varying from 0.4 to 0.5, while the CODﬁltered/CODtotal ratio is more commonly in the range from 0.4 to 0.7. Observations on substrate concentration and hydraulic loading rate lead to the veriﬁcation of the inﬂuence of these parameters in the substrate removal rate and in the efﬁciency of the system, converging in the concept of total organic load, as a pa- rameter for design purposes (WEF, 1992). In an investigation of 23 treatment plants with rotating biological contactors in the USA, a curve of inﬂuent BOD5 versus hy- draulic load was adjusted for the ﬁrst stage (Figure 15.2). Above the curve, process performance was hindered. The curve corresponds to the limit of 31 gBOD5/m2·d for the development of sulphur-oxidiser organisms. With the application of high organic loading rates, the following problems can occur: development of a heavier",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 289,
      "heading": "DESIGN CRITERIA",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg290_chunk1",
    "text_to_embed": " Above the curve, process performance was hindered. The curve corresponds to the limit of 31 gBOD5/m2·d for the development of sulphur-oxidiser organisms. With the application of high organic loading rates, the following problems can occur: development of a heavier bioﬁlm, growth of harmful organisms, DO reduction and a total deterioration of the process performance. (b) Characteristics of the inﬂuent wastewater The characteristics of the inﬂuent wastewater and the impact on the biodegrad- ability are important considerations in the design of rotating biological contactors. High concentrations of H2S accelerate the growth of organisms that are harmful to the process. In inﬂuents with high H2S concentration, removal systems should be included upstream, such as pre-aeration. (c) Temperature of the wastewater Literature indicates that the efﬁciency of the process is not affected by temperatures of the wastewater above 13 ◦C. However, as in every biological process, there is a reduction in the process performance for lower temperatures. (d) Control of the bioﬁlm Bioﬁlm thickness is very important for rotating biological contactors, either ex- pressed in terms of total thickness or active thickness. Depending on the hydro- dynamic conditions, the total thickness of the bioﬁlm varies between 0.07 and 4.0 mm. However, from studies that relate bioﬁlm thickness with removal efﬁ- ciency, the part of the bioﬁlm that contributes to the substrate removal, called the active bioﬁlm thickness, was estimated between 20 and 600 µm. Most of these studies showed that, due to limitations of oxygen or substrate diffusion, there is a maximum active bioﬁlm thickness, above which the removal rate does not increase. Sufﬁcient operational ﬂexibility should be included for the control of the bioﬁlm thickness. Due to the application of a larger organic loading rate in the ﬁrst stages,",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 290,
      "heading": "DESIGN CRITERIA",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg291_chunk1",
    "text_to_embed": "active bioﬁlm thickness, above which the removal rate does not increase. Sufﬁcient operational ﬂexibility should be included for the control of the bioﬁlm thickness. Due to the application of a larger organic loading rate in the ﬁrst stages, they can have a larger bioﬁlm growth. Devices to measure the weight of the shaft can be applied to control the growth and accumulation of the biomass. Techniques for bioﬁlm thickness control include increases in the rotation speed (shearing forces), periodic reversal of the rotation direction, use of supplementary aeration, use of removable bafﬂes and step-feeding for the reduction of the organic loading rate, or, as a last resort, use of chemical products for the removal of the bioﬁlm. (e) Dissolved oxygen levels One of the most frequent causes of aerobic system failure is inadequate level of dissolved oxygen. Literature indicates a minimum DO level of 2 mg/L for rotating biological contactors. Low DO levels for high-rate systems lead to the production of H2S inside the bioﬁlm, which increases the growth of sulphur- oxidiser organisms such as Beggiatoa (ﬁlamentous bacteria), generating excess biomass, weight increase and a possible failure of the shafts or support medium (Metcalf and Eddy, 1991). These microorganisms compete with the heterotrophic organisms for consumption of the available oxygen and for space in the support medium, generating an increase in the bioﬁlm thickness and a reduction in the organic matter removal efﬁciency. Nitrifying organisms are more sensitive to dissolved oxygen levels than het- erotrophic organisms. The DO levels necessary for nitriﬁcation vary from 0.5 to 4.0 mg/L, 2.0 mg/L being a typical value. In systems applied for nitriﬁcation, the DO level generally rises in the later stages. Combined with low BOD5 values, this can reduce the nitriﬁcation efﬁciency, due to the development of protozoan predators of the nitrifying bacteria. To avoid the growth of predators, a maximum DO level of 3.5 mg/L and BODﬁltered between 6 and 8 mg/L is suggested in the nitriﬁcation stages. The design should include ways of increasing the DO in the system, such as velocity variation control, supplementary aeration, recirculation of the efﬂuent, step-feeding of the inﬂuent and the use of removable bafﬂes, mainly in the initial stages. (f) Operational ﬂexibility Rotating biological contactors should be provided with adequate ﬂexibility for good operation and maintenance. The following items should be observed: • possibility of supplementary aeration in mechanical rotation systems, aim- ing at counteracting possible overloads in the ﬁrst stages • means for the removal of the excess bioﬁlm, such as air stripping, water or chemical additives, rotation control, etc • removable bafﬂes between all the stages •",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 291,
      "heading": "DESIGN CRITERIA",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg291_chunk2",
    "text_to_embed": "should be observed: • possibility of supplementary aeration in mechanical rotation systems, aim- ing at counteracting possible overloads in the ﬁrst stages • means for the removal of the excess bioﬁlm, such as air stripping, water or chemical additives, rotation control, etc • removable bafﬂes between all the stages • feeding alternatives of the reactor • recirculation of efﬂuent from secondary clariﬁer • DO monitoring in the stages • easy access to equipment that need inspection, maintenance and replace- ment, such as shafts, support material, blowers, etc • drainage of the tanks. The table summarizes design criteria for rotating biological contactors (RBCs) based on three treatment goals: BOD removal, BOD removal with nitrification, and separate nitrification. For BOD removal, hydraulic loading is 0.08 to 0.16 m³/m²·day, with organic loading (SOLR) ranging from 3.7 to 9.8 g BODsoluble/m²·day and 9.8 to 17.2 g BOD/m²·day. Maximum values for the first stage are 19 to 29 g BODsoluble/m²·day and 39 to 59 g BOD/m²·day. Detention time is 0.7 to 1.5 hours, and effluent BOD is 15 to 30 mg/L. For combined BOD removal and nitrification, hydraulic loading is lower at 0.03 to 0.08 m³/m²·day. SOLR ranges from 2.4 to 7.3 g BODsoluble/m²·day and 7.3 to 14.6 g BOD/m²·day. Maximum first-stage loads are the same as for BOD removal. Surface nitrogen loading is 0.7 to 1.5 g N-NH₄⁺/m²·day. Detention time is longer at 1.5 to 4.0 hours. Effluent BOD is under 15 mg/L, and ammonia (N-NH₄⁺) is under 2 mg/L. For separate nitrification, hydraulic loading ranges from 0.04 to 0.10 m³/m²·day, and SOLR is lower at 0.5 to 1.5 g BODsoluble/m²·day and 1.0 to 2.9 g BOD/m²·day. Surface nitrogen loading increases to 1.0 to 2.0 g N-NH₄⁺/m²·day. Detention time is 1.2 to 2.9 hours. Effluent BOD is 7 to 15 mg/L, and N-NH₄⁺ remains under 2 mg/L. In general, as the treatment objective becomes more stringent, the system requires lower loading rates, longer detention times, and achieves lower effluent concentrations.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 291,
      "heading": "DESIGN CRITERIA",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg292_chunk1",
    "text_to_embed": "(g) Sludge production and characteristics The production and characteristics of the sludge generated in rotating biological contactors are basically the same as those from trickling ﬁlters, around 0.75 to 1.0 kgTSS/kgBODremoved, with a VSS/TSS ratio of 0.75 to 0.85. Equations 14.5 and 14.6 can be used in the dimensioning of the sludge treatment units. (h) Summary of the design criteria The recommendations for the design of rotating biological contactors are mainly based on the BOD loading rate per unit area of support material, and also on the hydraulic loading rate per surface area available for bioﬁlm growth. Table 15.1, adapted from Metcalf and Eddy (1991), can be used for design purposes. 15.4 CONSTRUCTION ASPECTS AND CHARACTERISTICS OF THE SUPPORT MEDIUM The biodiscs have a shaft which supports and rotates the plastic medium that serves as support for the development of the bioﬁlm. For high-density polythene biodiscs, the shaft length varies from 1.5 to 8.0 m and the diameter from 2.0 to 3.8 m. There are several types of corrugated surfaces (Metcalf and Eddy, 1991): • low density (or conventional), with about 9,300 m2 per unit, with a shaft length in the order of 8.0 m and a diameter of 3.8 m • average or high density, with areas of about 11,000 to 16,700 m2 per unit, with the same dimensions as previously referred",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 292,
      "heading": "DESIGN CRITERIA",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg293_chunk1",
    "text_to_embed": "There are several types of corrugated surfaces (Metcalf and Eddy, 1991): • low density (or conventional), with about 9,300 m2 per unit, with a shaft length in the order of 8.0 m and a diameter of 3.8 m • average or high density, with areas of about 11,000 to 16,700 m2 per unit, with the same dimensions as previously referred The low-density units are usually used in the ﬁrst stages, while the average and high density ones are applied in the ﬁnal stages of the system. The reason is that in the initial stages, with higher BOD concentrations, there is a larger biomass growth, which could lead to an excessive weight of the high-density units, harming its structure. Some discs are composed of cylinders, with their interior made up of a beehive- type structure, with the objective of having high speciﬁc surface areas. A variant of the discs is composed of wheels with corrugated tubes that work with an immersion of about 90%, rotating and allowing the liquid to enter inside the tubes, dragging large amounts of air. The movement of the wheels is induced by the application of air that is also used to complement the oxygen requirements for the aerobic process. These wheels have a diameter varying from 1.2 to 3.3 m, with a surface area that varies from 170 m2, for a wheel with a diameter of 1.2 m and a width of 0.9 m, to 4.000 m2, for a wheel with a diameter of 3.3 m and a width of 2.5 m. For discs that workwithanimmersionofabout40%ofitsdiameter,itiscommon for the systems to be covered, to protect them against deterioration by ultraviolet radiation and also to avoid algal growth, that can lead to a substantial increase in the weight of the biomass attached to the surface of the discs.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 293,
      "heading": "CONSTRUCTION ASPECTS AND CHARACTERISTICS OF THE SUPPORT MEDIUM",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg294_chunk1",
    "text_to_embed": "Submerged aerated bioﬁlters R.F. Gon¸calves 16.1 INTRODUCTION Submerged aerated bioﬁlters are nowadays a mature technology, being present at compact treatment plants that can even be buried in the sub-soil of sporting stadiums, parks and buildings in the middle of an urban area. One of the main advantages of the technology is the low environmental impact, especially when covered and deodorised, which can be done with relative simplicity (Rogalla et al., 1992). Other advantages are the compactness, modular aspect, fast start-up, resis- tance to shock loads, absence of secondary clariﬁcation (Pujol et al., 1992) and resistance to low wastewater temperatures (Gon¸calves and Rogalla, 1994). Bioﬁlters are capable of reaching different quality objectives: oxidation of or- ganic matter (Pujol et al., 1992), secondary or tertiary nitriﬁcation (Carrand et al., 1990; Tschui et al., 1993), denitriﬁcation (Lacamp et al., 1992), and physical- chemical phosphate removal (Gon¸calves et al., 1992). In warm-climate areas, bioﬁlters can be used for the post-treatment of efﬂuents from UASB reactors aim- ing at the removal of organic matter. 16.2 DESCRIPTION OF THE TECHNOLOGY 16.2.1 General aspects In practice, a submerged aerated bioﬁlter is constituted by a tank ﬁlled with a porous material through which wastewater and air permanently ﬂow. In almost all ",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 294,
      "heading": " Submerged aerated biofilters",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg295_chunk1",
    "text_to_embed": "In warm-climate areas, bioﬁlters can be used for the post-treatment of efﬂuents from UASB reactors aim- ing at the removal of organic matter. 16.2 DESCRIPTION OF THE TECHNOLOGY 16.2.1 General aspects In practice, a submerged aerated bioﬁlter is constituted by a tank ﬁlled with a porous material through which wastewater and air permanently ﬂow. In almost all of the existent processes, the porous medium is maintained under total immersion by the hydraulic ﬂow, constituting tri-phase reactors composed of: • solid phase: constituted by the support medium and by the colonies of microorganisms that develop in the form of a bioﬁlm • liquid phase: composed of the liquid in permanent movement through the porous medium • gas phase: formed by the artiﬁcial aeration and in a reduced scale by the gaseous by-products of the biological activity Submerged aerated bioﬁlters (SAB) with granular mediums accomplish in the same reactor the removal of soluble organic compounds and suspended particles present in the wastewater. Besides serving as a support medium for the microor- ganisms, the granular material constitutes an effective ﬁltering medium. In this process, periodical washings are necessary to eliminate the excess of accumulated biomass, reducing the hydraulic head losses through the medium. During wash- ing, with or without interruption of wastewater feeding, several hydraulic discharge sequences of air and wash water are carried out. On the other hand, the submerged bioﬁlters with structured beds, also called submergedaeratedﬁlters(SAF),areclassiﬁedbythesametypeofpackingmedium used for trickling ﬁlters (TF). Since they do not have granular-type packing mate- rial, as in SAB, they do not retain the suspended biomass by the ﬁltration action, thus needing secondary settling tanks, at least for the usual hydraulic loading rates applied to trickling ﬁlters. SAF can operate with upward or downward ﬂow and, as they need air supply for aeration, this is done through coarse bubble diffusers placed in the lower part of the ﬁlter, fed by blowers. Feeding of SAF is similar to that of SAB. When operated without sludge recirculation, they respond in a similar way to trickling ﬁlters (even though TF could be operating with ﬁnal efﬂuent re- cycle to dilute the inﬂuent to about 100 mg BOD/L) submitted to the same organic loading rates per unit area or unit volume of the packing medium. The ﬁrst SAB appeared at the beginning of the 1980s and were conceived for the removal of SS and the oxidation of organic matter from domestic sewage. A typical ﬂowsheet of such a treatment plant is presented in Figure 16.1.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 295,
      "heading": " Submerged aerated biofilters",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg296_chunk1",
    "text_to_embed": "unit area or unit volume of the packing medium. The ﬁrst SAB appeared at the beginning of the 1980s and were conceived for the removal of SS and the oxidation of organic matter from domestic sewage. A typical ﬂowsheet of such a treatment plant is presented in Figure 16.1. Its main components are: • pre-treatment: coarse screening, ﬁne screening and grit removal • primary treatment: conventional or lamellar settling tanks • secondary treatment: SAB, in this case, with upward ﬂow The two sources of sludge generation are the primary sedimentation tanks and the washing of SAB. The wash sludge is generally retained in a storage tank, and is pumped for clariﬁcation in the primary settling tank, outside the peak ﬂow hours. Therefore, the sludge to be treated is a mixed one, composed of primary and biological sludge. To limit fast clogging of SAB with granular ﬁlter bed, it is imperative to have a primary sedimentation stage in the treatment of domestic sewage. The complete elimination of primary treatment is only possible in the case of very diluted wastewater, and even so with a very efﬁcient pre-treatment (SS < 120 mg/L). 16.2.2 Treatment plants associating UASB reactors and SAB A conﬁguration of a treatment plant associating UASB reactors and SAB in series was developed by Gon¸calves et al. (1994). The proposed conﬁguration substitutes the primary sedimentation tanks by UASB reactors, which remove about 70% of the inﬂuent BOD (Figure 16.2). Post-treatment of the anaerobic efﬂuent is accomplished in the submerged aerated bioﬁlters, aiming at the removal of organic matter and the remaining suspended solids. In parallel with the development of this conﬁguration, a series of simpliﬁcations were introduced in the bioﬁlters, compared with similar European processes. Three types of low cost, widely available commercial gravels or broken stones (grades 2, 1 and 0) are used in the composition of the packing mediums of the bioﬁlters. The aeration system comprises Venturi tubes through which a pump sucks the aerobic efﬂuent, captures air near the oriﬁces, and injects water and dissolved air in the base of the bioﬁlters. The air is captured in the vicinity of the main emission points of malodorous compounds (grit chamber, pumping station, drying bed) and is reintroduced into SAB, where biological odour removal occurs, with approximately95%H2Sremoval(Matosetal.,2001).SABunitsareinterconnected",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 296,
      "heading": "Treatment plants associating UASB reactors and SAB",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg297_chunk1",
    "text_to_embed": "The air is captured in the vicinity of the main emission points of malodorous compounds (grit chamber, pumping station, drying bed) and is reintroduced into SAB, where biological odour removal occurs, with approximately95%H2Sremoval(Matosetal.,2001).SABunitsareinterconnected Figure 16.3. Arrangement of a treatment plant comprising UASB + SAB Figure 16.4. Schematics of a compact plant with UASB + SAB in the same volume (courtesy: Sanevix Engenharia Ltda) in their upper part, allowing the use of treated efﬂuent in the washing operation, which is accomplished in downﬂow mode without air injection. In the proposed system, the excess sludge produced in the bioﬁlters is recircu- lated to the UASB reactor, where thickening and anaerobic digestion occur. The excess sludge produced in the UASB reactor is highly concentrated and stabilised, being discharged by gravity to the dewatering unit. The UASB reactors and SAB units can be built separately (Figure 16.3) or in the same volume (Figure 16.4). 16.2.3 Important aspects of the technology (a) Flow direction (air and water) The ﬂow direction (air and water) determines the main operational characteristics of a submerged aerated bioﬁlter and directly inﬂuences the following points: SS retention, gas–liquid transfer, development of the hydraulic head loss, washing type, energy utilisation and odour production. The different options for the ﬂow direction are presented in Figure 16.5 (Richard and Cyr, 1990). The air ﬂow in SAB",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 297,
      "heading": "Treatment plants associating UASB reactors and SAB",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg298_chunk1",
    "text_to_embed": "following points: SS retention, gas–liquid transfer, development of the hydraulic head loss, washing type, energy utilisation and odour production. The different options for the ﬂow direction are presented in Figure 16.5 (Richard and Cyr, 1990). The air ﬂow in SAB is only viable in an upﬂow direction, due to the state of permanent immersion of the packing medium. A downﬂow air current is only possible in granular mediums that are not submerged (as in the case of trickling ﬁlters), which limits the options for the ﬂow in SAB to two possibilities: • co-current: with upward liquid and air ﬂows • counter-current: with downward liquid and upward air ﬂows The different processes are generally classiﬁed based on the ﬂow direction: upward or downward. The main advantages and disadvantages of each one of these options are as follows: • solids retention capacity: the SS retention capacity is larger in downﬂow processes with heavy granular mediums (density > 1) or upﬂow with a ﬂoating medium (density < 1). In this case, the liquid ﬂow proceeds in the direction of the compression of the ﬁlter bed, conferring its large ﬁltration capacity. On the other hand, in the upﬂow processes with heavy packing medium, the co-current ﬂow produces an expansion of the ﬁlter bed, which allows a better-distributed SS retention along the SAB height. SAB units with structured packing medium need secondary settling, because they possess small SS capture and storage capacity. • evolution of the head loss: due to the high efﬁciency in SS retention, the head loss develops more quickly in downﬂow SAB with heavy granular beds and in upﬂow SAB with a ﬂoating medium. With a relatively slower head loss evolution, the upﬂow processes with heavy material have beds with a height that could reach up to 3.00 m. The evolution of the head loss is extremely low in structured packing mediums (honeycomb-type), with a ﬁltration cycle that could last several days. • hydraulic behaviour: the downﬂow processes (counter-current) can favour the formation of air bubbles trapped in the middle of the granular medium (embolism). A disadvantage of the upﬂow processes is the possibility of a deﬁcient inﬂuent distribution in the granular medium, generating short circuits and reduction of efﬁciency.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 298,
      "heading": " Important aspects of the technology",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg299_chunk1",
    "text_to_embed": "downﬂow processes (counter-current) can favour the formation of air bubbles trapped in the middle of the granular medium (embolism). A disadvantage of the upﬂow processes is the possibility of a deﬁcient inﬂuent distribution in the granular medium, generating short circuits and reduction of efﬁciency. • aeration demand: manufacturers state that downﬂow processes require less air and that the head loss is smaller, due to the relatively small height of the ﬁlter bed (Sibony, 1983). Manufacturers of upﬂow processes claim that, due to the larger ﬁlter bed height, the oxygen transfer efﬁciency is very high – from 23 to 30% (Strohmeir et al., 1993). Experimental data obtained in full-scale plants indicate that this efﬁciency reaches, at the most, 10% in the two process types (Canler and Perret, 1993). • construction details: in the downﬂow processes, the aeration tubing only enter sin contact with the treated wastewater, and is less subject to blockages by solids present in the settled wastewater. In the case of the upﬂow pro- cesses, only the treated wastewater enters in contact with the atmosphere, eliminating odour problems. Upﬂow SAB can also be self-cleaning, when the washing is carried out in the counter-current mode. (b) Packing material ThepackingmediumshouldaccomplishtwofunctionsinSAB:toserveasasupport for the attachment of the microorganisms and to physically retain SS present in the wastewater. The smaller the speciﬁc surface available for the attachment of the microorganism colonies, the smaller the SS retention capacity by ﬁltration will be. On the other hand, materials with high speciﬁc surfaces favour fast evolution of the head loss, demanding more frequent washings of the SAB. The choice of the characteristics of the packing medium is a compromise be- tween quality of the treated efﬂuent and washing frequency, within reasonable economical limits. The most commonly used packing mediums are composed of granular material with the following main characteristics: • Grain size between 2 and 6 mm, in the case of domestic sewage treatment in downﬂow SAB (Gilles, 1990). Grains with an effective diameter between 1 and 2 mm are appropriate for tertiary nitriﬁcation in upﬂow SAB, while for carbonaceous oxidation the diameter should be larger than 2.5 mm (Richard and Cyr, 1990). In Brazil, SAB units with packing medium composed of gravel layers (grades 4, 2 and 0) have been used with success (Bof et al., 2001). The introduction of sand layers signiﬁcantly increases the clariﬁca- tion of the treated efﬂuent. Amongst the granular materials, the more com- monly used have a speciﬁc surface varying between 200 and 600 m2/m3. • Density in the order of 1.5, for the case of granular materials applied to secondary treatment. Higher densities imply greater energy consumption with the expansion of the bed during washing. In the case of the pack- ing",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 299,
      "heading": " Important aspects of the technology",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg299_chunk2",
    "text_to_embed": "monly used have a speciﬁc surface varying between 200 and 600 m2/m3. • Density in the order of 1.5, for the case of granular materials applied to secondary treatment. Higher densities imply greater energy consumption with the expansion of the bed during washing. In the case of the pack- ing material of the BIOSTYR process (OTV, France), polystyrene beads (density = 0.04) with speciﬁc surface greater than 1,000 m2/m3 are used. Denser materials, such as gravel or broken stones, can be used for the post- treatment of anaerobic efﬂuents when the average speciﬁc surface of the ﬁlter bed does not exceed 300 m2/m3. • Homogeneous grain size to avoid clogging of the void spaces by smaller particles. When using stratiﬁed beds in secondary treatment, different den- sities should be adopted among the layers of different materials. • Inert, non-biodegradable and non-deforming material, so that the packing medium conserves its shape and grain size characteristics during several years of plant operation. • ",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 299,
      "heading": " Important aspects of the technology",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg300_chunk1",
    "text_to_embed": "• Inert, non-biodegradable and non-deforming material, so that the packing medium conserves its shape and grain size characteristics during several years of plant operation. • Resistance to abrasion, resulting from the turbulence produced during washing of the granular medium. The shape of the grains does not signiﬁcantly inﬂuence the performance of the process. The surface characteristics that facilitate the attachment of the biomass are more important, mainly speciﬁc surface and roughness. Granular materials of mineral origin are currently more commonly used in treat- ment plants. Grains of calcined clay or expanded schistus of the silicate family are the most common in Europe. Sandy materials, pozzolana and activated carbon are used less frequently. Some of these materials are patented, notably some calcined clays that receive a surface treatment with metallic salts or activated carbon. The ﬁrst SAB units used in Brazil were packed with broken stone or gravel and ex- panded clay. However, as a result of the high cost of the expanded clay, new SAB units are packed almost exclusively with broken stone or gravel. Sandy layers of different granulometry have also been tested, aiming at the production of a highly clariﬁed efﬂuent. On the other hand, the use of synthetic materials was intensiﬁed at the begin- ning of the 1990s and generated new processes with ﬂoating or structured medium (submerged aerated ﬁlters, – SAF). Granular mediums with a speciﬁc weight vary- ing between 0.03 and 0.9 g/cm3 have been used, composed of materials such as polystyrene, polypropylene, polyurethane, PVC and plastic. The price of these materials is higher than those of a mineral origin, although a part of the additional cost can be compensated by the smaller energy demand during washing. In most European SAB units, elimination of the wash water reservoirs (self-cleaning SAB) can be achieved with the use of synthetic materials. Some of the synthetic granular materials used in SAB have a porosity of 40% and speciﬁc surfaces greater than 1,000 m2/m3 (Tschui et al., 1993). Structured synthetic materials comprise corrugated mediums with a honeycomb or similar type, and present speciﬁc surfaces varying between 100 and 500 m2/m3 and porosity higher than 80%. The result of this high porosity is a smaller ﬁltration capacity and the need for SAB units to have complementary clariﬁcation of the treated efﬂuent. In contrast, this type of SAB presents the following advantages in relation",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 300,
      "heading": " Important aspects of the technology",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg300_chunk2",
    "text_to_embed": "speciﬁc surfaces varying between 100 and 500 m2/m3 and porosity higher than 80%. The result of this high porosity is a smaller ﬁltration capacity and the need for SAB units to have complementary clariﬁcation of the treated efﬂuent. In contrast, this type of SAB presents the following advantages in relation to other SAB units: liquid velocities of up to 20 m/hour, ﬁltration cycles of up to 1 week and the absence of hydraulic short circuits (Gros and Karl, 1993). (c) Aeration system – oxygen demand Most SAB and SAF units have a direct system of artiﬁcial aeration, composed of blowersandairpipes.InolderSABunitswithheavygranularmediums,theaeration grid is located at the base of the ﬁlter bed, supported on the slab with diffusers. In upﬂow processes, the grid can be introduced inside the granular medium, allowing the creation of a non-aerated fraction at the beginning of the ﬁlter bed.  In rare cases of extremely diluted efﬂuent, the aeration can be accomplished outside the SAB. In anoxic SAB used as denitriﬁcation reactors in wastewater treatment (Jepsen et al., 1992) or in water treatment (Ravarini et al., 1988), the air",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 300,
      "heading": " Important aspects of the technology",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg301_chunk1",
    "text_to_embed": "In rare cases of extremely diluted efﬂuent, the aeration can be accomplished outside the SAB. In anoxic SAB used as denitriﬁcation reactors in wastewater treatment (Jepsen et al., 1992) or in water treatment (Ravarini et al., 1988), the air injection device is also non-existent. In these last two cases, the SAB operates predominantly as a two-phase reactor, in more favourable hydraulic conditions than in the case of a three-phase SAB. Tests using pure oxygen in the treatment of domestic sewage did not produce results that justiﬁed the cost increment. (d) Washing of the ﬁlter medium PeriodicwashingoftheﬁltermediumisanobligatorystageintheoperationofSAB, to control the progressive clogging of the bed due to bioﬁlm growth (microorgan- isms and retained SS). The duration of these cycles depends on the granulometry of the material, the applied load, the characteristics of the wastewater and the nature of the attached biomass. Most SAB units applied to secondary wastewater treat- ment are designed to operate for 24 to 48 hour periods between two consecutive washings. The amount of treated water used and the energy consumption (pumps and air) are two factors to be considered in the deﬁnition of the washing procedure. The volume of wash water used in SAB with ﬁxed granular beds is estimated, in upﬂow SAB, as 3 to 8% of the treated volume (Strohmeier and Schroeter, 1993) and from 5 to 10%, in downﬂow SAB (Upton and Stephenson, 1993). According to Pujol et al. (1992), the volume of water necessary to wash a SAB can be estimated as three times the ﬁlter bed volume. In the case of the association of UASB reactors with SAB, the washing can be done every 3 days, using less than 2% of the treated wastewater volume in the period between two washes. The main manufacturers of SAB with heavy granular materials adopt washing protocols with different times, but with identical sequence of objectives, as detailed in Section 16.5. The various existing washing protocols were conceived so that the operation lasts for 20 to 40 minutes. In the case of European treatment plants, the excess sludge is pumped to the primary settling tank for combined treatment with the primary sludge. (e) Energy consumption The consumption of energy in the bioﬁlters is concentrated on aeration, on the supplyofairforwashingandonthepumpingofwashwater(Table16.1).Evaluation campaigns carried out in French treatment plants showed that the highest energy consumption is due to aeration, which consumes on average 87% of",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 301,
      "heading": " Important aspects of the technology",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg301_chunk2",
    "text_to_embed": "primary settling tank for combined treatment with the primary sludge. (e) Energy consumption The consumption of energy in the bioﬁlters is concentrated on aeration, on the supplyofairforwashingandonthepumpingofwashwater(Table16.1).Evaluation campaigns carried out in French treatment plants showed that the highest energy consumption is due to aeration, which consumes on average 87% of the energy related to secondary treatment (Canler and Perret, 1993). The energy balance undertaken by Kleiber et al. (1993) in the Perpignan treatment plant (France), covering a period of 12 months, resulted in the following consumption distribution in the secondary treatment: air-process = 83% of the total consumption, SAB washings = 17%. Regulation devices of air supply as a function of the inﬂuent load are non- existent in most treatment plants in operation, which leads to energy consumptions",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 301,
      "heading": " Important aspects of the technology",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg302_chunk1",
    "text_to_embed": "The table presents energy consumption data for various wastewater treatment plants using granular sludge aerobic biological (SAB) systems. Energy demand is reported in kWh per kg of COD or BOD₅ removed. Most entries are for upflow SAB systems treating secondary effluent, with energy consumption ranging from 0.94 to 1.30 kWh/kg COD removed. A study involving 12 plants with both upflow and downflow systems reported values between 1.02 and 1.25 kWh/kg. Systems treating secondary effluent with nitrification, especially downflow ones, have higher energy demands (1.41 to 1.98 kWh/kg), likely due to the additional aeration requirements. The lowest energy consumption (0.40 kWh/kg) is observed in a combined UASB + SAB system used in Brazil, showing the efficiency benefit of integrating anaerobic and aerobic processes. In summary, energy use varies by flow type (upflow vs downflow), presence of nitrification, and system integration, with UASB + SAB systems being the most energy-efficient.consumption distribution in the secondary treatment: air-process = 83% of the total consumption, SAB washings = 17%. Regulation devices of air supply as a function of the inﬂuent load are non- existent in most treatment plants in operation, which leads to energy consumptions that do not correspond to the real process needs. Some energy consumption values published by several authors are summarised in Table 16.1. In the study carried out by CEMAGREF in 12 French treatment plants, installed power per unit volume of granular bed was on average 1,430 W/m3 for upﬂow SAB (Pujol et al., 1992). This power was split into 130 W/m3 for process aeration, 600 W/m3 for wash aeration and 700 W/m3 for wash pumps. For downﬂow SAB, the installed power was on average 1,250 W/m3, divided into 300 W/m3 for process aeration, 650 W/m3 for wash aeration and 300 W/m3 for wash pumps. TreatmentplantsassociatingUASBreactor+SABinoperationinBrazilpresent an average power of 2.0 W/inhabitant. Of this value, 50% correspond to the en- ergy consumption in the aeration of the SAB. The other half refers to lighting and wastewater and sludge pumps. In terms of organic matter removal, the av- erage energy consumption is 0.4 kWh/kgCODremoved. In comparison with other data from Table 16.1, this value shows the importance of the anaerobic treatment upstream the SAB in the reduction of the energy consumption in the treatment plant. 16.3 DESIGN CRITERIA (a) Preliminary considerations The design of SAB and SAF is basically accomplished using empirical data, obtained through pilot- or full-scale experiments. The main design parameters are very similar to those already described in Section 14.2, related to trickling ﬁlters:",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 302,
      "heading": " Important aspects of the technology",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg303_chunk1",
    "text_to_embed": "16.3 DESIGN CRITERIA (a) Preliminary considerations The design of SAB and SAF is basically accomplished using empirical data, obtained through pilot- or full-scale experiments. The main design parameters are very similar to those already described in Section 14.2, related to trickling ﬁlters: • hydraulic loading rate: volume of wastewater applied daily per unit area of the packing medium of the bioﬁlter, expressed in m3/m2·d (Equation 14.1) • organic loading rate: mass of organic matter applied daily to the bioﬁlter, per unit volume of the packing medium, expressed in kgBOD/m3·d or kgCOD/m3·d (Equation 14.2) (b) Sludge production and characteristics The speciﬁc sludge production in secondary treatment in upﬂow or downﬂow SAB units is of the order of 0.4 kgTSS/kgCODremoved or 0.8 to 1.0 kgTSS/ kgBOD5 removed (Pujol et al., 1992; Richard and Cyr, 1990). The excess sludge removed through washing of the bed can be estimated as 1 kg TSS/m3 of the bed. Due to the fact that, besides bioﬁlm growth, washing also removes SS retained by ﬁltration, the wash sludge contains large amounts of volatile solids (>80%). Its settleability and thickening ability are relatively good. In the case of the association of UASB reactor + SAB, the sludge produc- tion in SAB submitted to organic loading rates lower than 3.5 kgCOD/m3bed·d is estimated as 0.25 kgTSS/kgCODremoved. In these cases, a large fraction of the rapidly biodegradable COD is removed in the anaerobic treatment stage, which allows the development of a thin bioﬁlm with a very high sludge age in- side the SAB. Volatile solids levels lower than 60% (VS/TS) are observed in the sludge discharged from SAB operating under such conditions. When the organic loading rate exceeds 4.0 kgCOD/m3·d, the sludge production and characteristics resemble those described for secondary treatment. The sludge production estimated for SAF and the design of the secondary settling tanks after SAF are identical to those described for trickling ﬁlters (Sec- tion 14.2). Considering that trickling ﬁlters lead to high head losses in the hydraulic proﬁle of the treatment plant, SAF becomes a very attractive alternative for bio- logical post-treatment of efﬂuents from UASB reactors when the area available for the treatment plant is ﬂat. Additionally, this type of ﬁlter, when packed with material with high porosity and high speciﬁc surface area, can allow a good recirculation of sludge from the secondary settling tank, signiﬁcantly increasing the biomass in the system. This conﬁguration allows a greater organic matter removal potential per unit volume and also nitriﬁcation. However, this conception implies the use of a reactor with possible predominance of biomass in suspension, discussion of which is beyond the scope of this chapter. (c) Aeration",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 303,
      "heading": "DESIGN CRITERIA",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg303_chunk2",
    "text_to_embed": "signiﬁcantly increasing the biomass in the system. This conﬁguration allows a greater organic matter removal potential per unit volume and also nitriﬁcation. However, this conception implies the use of a reactor with possible predominance of biomass in suspension, discussion of which is beyond the scope of this chapter. (c) Aeration rates Some values of the aeration rates practised in secondary treatment in granular SAB are presented in Table 16.2. Manufacturers of SAB with granular mediums state that oxygen transfer can reach efﬁciencies from 20 to 25%. However, rig- orous monitoring campaigns carried out by a technical department of the French Ministry of Agriculture (CEMAGREF) showed that in full-scale treatment plants The table shows aeration rates required for secondary treatment in granular sludge aerobic biological (SAB) systems, differentiated by upflow and downflow configurations.For downflow SAB systems treating secondary effluent, aeration rates range from 20 to 56 Nm³/kg of COD applied. Lower values (20 Nm³/kg) are associated with basic secondary treatment, while higher values (32–56 Nm³/kg) correspond to systems performing nitrification, with 56 Nm³/kg needed for partial nitrification. In a specific downflow SAB system studied by Stensel et al. (1988), an aeration rate of 20 Nm³/kg COD was used, with only 7.7% efficiency and 1.5 mg/L dissolved oxygen. For upflow systems, the UASB + SAB configuration reported by Bof et al. (2001) required 35 Nm³/kg COD for secondary treatment, showing moderate aeration needs.Overall, downflow systems generally require higher aeration rates, especially when nitrification is involved, while upflow systems with integrated anaerobic stages like UASB can operate with lower or moderate aeration demands.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 303,
      "heading": "DESIGN CRITERIA",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg304_chunk1",
    "text_to_embed": " SAB are presented in Table 16.2. Manufacturers of SAB with granular mediums state that oxygen transfer can reach efficiencies from 20 to 25%. However, rigorous monitoring campaigns carried out by a technical department of the French Ministry of Agriculture (CEMAGREF) showed that in full-scale treatment plants this efﬁciency reaches at the most 10% (Canler and Perret, 1993). These results are equivalent to those obtained by Stensel et al. (1988) in a downﬂow SAB of the same type. For aeration rates from 10 to 40 Nm3air/kgBODapplied, oxygen transfer efﬁciencies varied between 9.2 and 5%. The average O2 consumption calculated was 0.5 kgO2/kgBODapplied, lower than the typical values observed in conventional activated sludge (0.8 to 1.2 kgO2/kgBODapplied). It is advisable that, for trickling ﬁlters, the inﬂuent has a BOD below about 100 mg/L, mainly due to the oxygen limitation, while for SAF such a limitation does not exist. The supply of air to reach the oxygen requirements of the aerobic process to have an efﬂuent with BOD in the range of 20 to 30 mg/L, non nitriﬁed, is about 35 to 40 m3air/kgBODapplied. (d) Summary of the design criteria for SAB units following UASB reactors The main design criteria used for plants associating UASB reactors and submerged aerated bioﬁlters (SAB) can be found in Table 16.3. 16.4 CONSTRUCTION ASPECTS Among the urban wastewater treatment processes currently in operation, the sub- merged aerated bioﬁlter is one of the most compact ones. SAB units can be built of concrete, ﬁbreglass or steel with an anti-corrosion protective coating. In the case of these last two materials, and depending on the treatment capacity, the units can be pre-fabricated and transported to the plant location. Larger plants can have the pieces pre-fabricated and then transported for on-site assembly. Pre-fabrication greatly simpliﬁes the planning and the implementation of the building site, lower- ing its size and duration. This aspect is in accordance with the peculiarities of the sanitation market for small localities, where, in general, there are infrastructure deﬁciencies for implementation of complex building sites.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 304,
      "heading": "DESIGN CRITERIA",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg305_chunk1",
    "text_to_embed": "The table summarizes the main design criteria for treatment systems combining UASB reactors and SAB units. The UASB reactor operates at a volumetric organic loading rate of 0.85 to 1.2 kg BOD/m³·day and a surface organic loading rate of 15 to 18 g COD/m²·day. The SAB operates at higher surface loading rates of 55 to 80 g COD/m²·day and volumetric rates of 3.0 to 4.0 kg BOD/m³·day. For removal efficiencies, both UASB and SAB units individually achieve 60–75% for BOD, SS, and COD. When combined, they can reach BOD and SS removal efficiencies of 85–95%, and COD removal of 80–90%.Aeration is only required in the SAB, ranging from 25 to 40 Nm³/kg BOD removed. Sludge production is 0.15 to 0.20 kg TSS/kg COD removed for the UASB and 0.25 to 0.40 for the SAB. The volatile solids (VS) content in the sludge is slightly higher in the SAB (0.55 to 0.80 VS/TS) than in the UASB (0.50 to 0.60). The UASB also provides some aerobic sludge digestion efficiency, ranging from 20% to 35%. Overall, combining UASB and SAB improves treatment efficiency while balancing energy and sludge management. Pre-fabrication greatly simpliﬁes the planning and the implementation of the building site, lower- ing its size and duration. This aspect is in accordance with the peculiarities of the sanitation market for small localities, where, in general, there are infrastructure deﬁciencies for implementation of complex building sites. In the same way as for trickling ﬁlters, special attention should be given to the packing material of the ﬁlter. In the case of ﬁlter beds composed of materials of different densities and sizes, the turbulence generated by the washing operation can cause a mixture of the layers, and then loss of material or blockages. Although the aeration contributes to a signiﬁcant mixing inside the bioﬁlters, inside the ﬁlter bed the ﬂow approaches plug ﬂow. The positioning of the wastewater feeding points and the distribution, alignment and level of the collection gutters for the treated efﬂuent should be thoroughly veriﬁed. Another important aspect refers to the slab that supports the granular medium inside the bioﬁlters. In upﬂow SAB treating anaerobic efﬂuent, the slab should be built or covered with corrosion-resistant material, as it will be in permanent contact with sulphides present in the anaerobic efﬂuent. Finally, the installation of an access window at the body of each bioﬁlter, at the height of the aeration grid, can greatly facilitate occasional maintenance tasks. 16.5 OPERATIONAL ASPECTS The retention of suspended solids and the growth of the attached biomass on the granular medium result in the constant increase of the head loss in bioﬁlters with granular packing mediums. Control of this head loss is done through washings of the granular medium, accomplished in counter-current mode, just as in the rapid sand ﬁlters used in water treatment plants. The washing operation is composed of several intense hydraulic discharges of air and treated efﬂuent. This intense turbulence temporarily expands the granular medium, promoting the removal of the excess bioﬁlm. The washing",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 305,
      "heading": "CONSTRUCTION ASPECTS",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg305_chunk2",
    "text_to_embed": "granular medium, accomplished in counter-current mode, just as in the rapid sand ﬁlters used in water treatment plants. The washing operation is composed of several intense hydraulic discharges of air and treated efﬂuent. This intense turbulence temporarily expands the granular medium, promoting the removal of the excess bioﬁlm. The washing frequency will depend on the evolution rate of the head loss, being around 1 washing/week in plants treating domestic sewage of average characteristics. The objective of the washing operation of a SAB is to eliminate the excess bioﬁlm accumulated in the process, during the operation between two sequential washings. Through washing, the bioﬁlm thickness is reduced to ideal dimensions, which results in increase in the metabolic activities of the attached biomass and in the reduction of the head loss in the granular medium. The washing can or cannot consist of the total interruption of the wastewater feeding. The washing of SAB should be conveniently dosed to preserve the integrity of the ﬁlter bed and ",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 305,
      "heading": "CONSTRUCTION ASPECTS",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg306_chunk1",
    "text_to_embed": "the reduction of the head loss in the granular medium. The washing can or cannot consist of the total interruption of the wastewater feeding. The washing of SAB should be conveniently dosed to preserve the integrity of the ﬁlter bed and to retain a minimum amount of biomass necessary for the immediate start after washing. The volume of wash water used in SAB is estimated as 3 to 8% of the volume of treated wastewater. The volume of water necessary to wash the SAB can also be estimated as three times the volume of the ﬁlter bed. The washing operation may comprise the total interruption of the unit under washing, and is done during times of low ﬂow to the treatment plant. This usually happens during dawn, when several units can be stopped without great problems. After the wastewater feed is interrupted, strong hydraulic discharge sequences of air and wash water are applied to eliminate the excess attached biomass. Generally, several hydraulic discharges are applied in the opposite direction to the wastewater ﬂow (back-washing). The several stages that constitute a washing operation can follow different time intervals, but always attending the following stages in sequence: • desegregation of the material, by means of strong discharges of air • destructuring of the excess bioﬁlm, through strong discharges of air and water (concomitant or not) • water discharges, to remove the excess sludge of the granular medium • removal of the wash sludge Washing of a bioﬁlter requires its isolation from the others, if the plant is com- posed of several units. The only connection between the units will be that placed in the area above the granular medium, which guarantees a system of communicating vessels among the treated water reservoirs of each SAB (supernatant liquid layer in theupperpartofeachSAB).This connection aims to guarantee the supply of treated water, introduced in downﬂow mode in the granular medium during washing. As mentioned, the washing operation should be accomplished in periods in which the plant operates below its maximum treatment capacity. If automation is possible, the operation should be programmed for the period between 2:00 and 6:00 a.m., when the inﬂuent ﬂow to the plant reaches its lowest values. The stages listed in Table 16.4 should be followed during SAB washing. Table 16.5 summarises the main problems and possible solutions to be adopted during the operation of SAB with granular stone bed.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 306,
      "heading": " OPERATIONAL ASPECTS",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  },
  {
    "id": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5_pg306_chunk2",
    "text_to_embed": "The table outlines the steps for performing a standard washing operation in a granular sludge aerobic biological (SAB) system. The entire procedure takes 23 minutes and involves the following stages: 1. **Interruption of operation (2 min):** Stop wastewater and air feeding by closing the valves. 2. **Intense liquid discharge (2 min):** Open the bottom valve of the SAB to discharge liquid at >20 m³/m²·h. 3. **Stop discharge (0.5 min):** Close the bottom valve to halt the outflow. 4. **Intense aeration (2 min):** Open the aeration network valve to aerate at >50 m³/m²·h. 5. **Stop aeration (0.5 min):** Close the aeration valve. 6. **Repeat cycle (15 min):** Repeat steps 2 to 5 three more times in sequence. 7. **Restart operation (1 min):** Resume feeding the SAB with wastewater and air by opening the valves. This cyclic sequence helps clean the SAB system and restore proper functioning. The table lists common operational problems in granular stone bed SAB systems, their possible causes, and recommended solutions. **High concentrations of suspended solids in the effluent** can result from biofilm loss, insufficient washing, toxicity, or high influent solids. Solutions include increasing the frequency and intensity of SAB washing, removing toxic compound sources, and pre-treating influent to reduce solids. **Excessive head loss** may be caused by organic or hydraulic overload, washing deficiencies, poor air distribution, or too much aeration. Addressing this involves lowering influent loads, improving SAB washing, checking for air system blockages, and adjusting the aeration rate. **Low organic matter removal efficiency (BOD, COD, SS)** is linked to organic overloads, hydraulic surges, toxic substances, or low temperatures. Solutions involve reducing influent loads, equalizing flow, removing toxic compounds, and possibly covering the reactor to maintain temperature. These strategies aim to improve SAB system performance by addressing operational and environmental issues.",
    "metadata": {
      "source_document": "BIOLOGICAL_WASTEWATER_TREATMENT_SERIES_Volume5",
      "page_number": 306,
      "heading": " OPERATIONAL ASPECTS",
      "timestamp": "2025-05-14T18:12:22.838178"
    }
  }
]