[
  {
    "id": "Biological_Wastewater_Treatment_pg1_chunk1",
    "text_to_embed": "Sanitation was voted the greatest medical milestone since 1840 in a British Medical Journal poll in 2007 (Ferriman, 2007). This confirms the absolute importance of sanitation in achieving and maintaining good public health. In many industrialized countries, wastewater is transported safely away from the households. However, proper sewage treatment is not always in place, in particular in many developing countries where there is far less sanitation coverage in comparison with water supply. The need for proper sanitation was made explicit in the United Nations Sustainable Development Goals (SDGs). This was further accentuated by announcing the sustainable development goal number 6 – Safe Water and Sanitation which states that clean and accessible water is essential for all people in the world in view of the fact that millions of people die from diseases associated with inadequate water supply, sanitation and hygiene (WASH). Sanitation plays a central role in achieving this goal. The UN World Water Development Report 2019 calls for access to safe water and sanitation for all as essential for eradicating poverty, building peaceful and prosperous societies, and ensuring that ‘no one is left behind’ on the road towards sustainable development. However, despite significant efforts, progress on sanitation improvement is still slow and lagging behind. The world needs to pay attention to the call to start implementing proper sanitation solutions for all. What is important in this is to not only connect people to sanitation solutions, but also to make this connection last in an environmentally sustainable way. Sewer systems and wastewater treatment plants have proven to be very efficient in conveying and removing pathogens, organic pollutants and nutrients but they require proper operation and maintenance, and a good understanding of the processes involved.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 1,
      "heading": "GLOBAL DRIVERS FOR SANITATION",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg1_chunk1",
    "text_to_embed": "Wastewater treatment development was the most visible in the 20th century. Sewage has for a long time been considered a potential health risk and nuisance in urban agglomerations. However, the 2 fertiliser value of human excreta was already recognized in very early days. In China from ancient times, e.g. the Xihan Dynasty (202 BC), up until recently (the 1970s), the vast majority of agricultural land was fertilized by human faeces from latrines. The ancient civilisations in the Indus valley (already in 2000 BC), the Euphrates region and Greece used public latrines which drained into sewers conveying the sewage and stormwater to a collection basin outside the city; from there, brick-lined conduits took the wastewater to agricultural fields which used the wastewater for irrigation and to fertilise crops and orchards. The sewers were periodically flushed with wastewater. The Romans took this system further: in about 800 BC, they constructed the Cloaca Maxima. Initially, this central sewer system was used to drain the marsh upon which Rome was later built. By 100 AD, the system was almost complete and connections had been made to some houses. Water was supplied by an aqueduct system which carried sewage from the public baths and latrines to the sewers beneath the city and finally into the Tiber. The streets were regularly washed with water from the aqueduct system and the waste washed into the sewers. This system worked very well because it could count on an effective government and the protection of a powerful army to maintain the far-reaching aqueducts. However, when the Roman Empire collapsed, their sanitary approach collapsed with it as well. The period between 450 and 1750 AD is therefore known as the ‘Sanitary Dark Ages’ (Wolfe, 1999). During this period the main form of waste disposal was simply to dispose of it in the streets, often by emptying buckets from second-storey windows. In around 1800 a collection system appeared in many cities, instigated by the city dwellers who did not want to put up with the smell any longer. It was also welcomed by the farmers around the city who found good use for this ‘humanure’. In Amsterdam, a cart drove through the streets and buckets could be emptied into it. The cart was ironically named after a brand of Eau de cologne known at that time: the Boldoot cart. However, spilling during transportation and emptying of the buckets was unavoidable, and",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 1,
      "heading": "HISTORY OF WASTEWATER TREATMENT",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg2_chunk2",
    "text_to_embed": "use for this ‘humanure’. In Amsterdam, a cart drove through the streets and buckets could be emptied into it. The cart was ironically named after a brand of Eau de cologne known at that time: the Boldoot cart. However, spilling during transportation and emptying of the buckets was unavoidable, and the olfactory burden on the citizens did not decrease much. By then, plans arose for a general sewer system but high investment costs and uncertainty over flushing and maintenance of the sewers put the fast implementation on hold. In around 1900 Mr. Liernur came up with a solution. He developed a plan for separate collection of toilet water and of grey and storm water. Toilet water was to be collected through a vacuum sewer called the Liernur pneumatic sewerage system. This system found use in several European towns (Figure 1.1). The collected sewage did not undergo any treatment. Instead, it was spread out over land as a",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 2,
      "heading": "TREATMENT",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg3_chunk1",
    "text_to_embed": "3 fertilizer. However, water-logging became a major problem, and the continuous expansion of the cities made it more difficult to find sufficient land nearby. The idea that there might be better ways, using ‘organisms’, gradually began to emerge (Cooper, 2001). In the United States and the United Kingdom, organisms already found their way as applied water cleaners in what were termed biological filters: biofilms on rocks in the river bed. One of the earliest biological filters, in Salford near Manchester in the UK, stems from 1893. In the US the first filter was installed in 1901, in Madison, Wisconsin. Between 1895 and 1920 many were installed in the UK to treat sewage from towns and cities. This rapid application had a negative effect upon the later implementation of the activated sludge process in the UK after it was invented in 1913: investment money had already been spent on the biological filters. The activated sludge process was discovered in the UK: experiments on treating sewage in a draw- and-fill reactor (the precursor to today's sequencing batch reactor) produced a highly treated effluent. Believing that the sludge had been activated, in a manner similar to activated carbon, the process was named ‘activated sludge’ (Ardern and Lockett, 1914). During the first half of the 20th century, the river into which the wastewater was discharged was considered an integral part of the treatment process. The reason why 5 days is used in the biochemical oxygen demand (BOD) test is because 5 days was the longest time water spent in the rivers of the UK before it reached the sea. The book Stream Sanitation by Phelps (1944) uses mathematical modelling to calculate the maximum organic load from the oxygen sag curve to prevent the dissolved oxygen (DO) concentration falling below a minimum value at a point downstream of the wastewater discharge point. However, with the rapid growth of cities, it was soon realized that rivers could not cope with the ever increasing organic loads. As a response, the requirements increased for wastewater treatment to achieve better removal efficiencies. To reduce the oxygen demand in the river and to eliminate the toxic effect of ammonia on aquatic species, the requirement for nitrification was introduced. This led to the construction of many low-loaded trickling filter plants for organic removal and nitrification in the USA, Europe and South Africa. Anaerobic digestion was usually included in the trickling filter",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 3,
      "heading": "HISTORY OF WASTEWATER TREATMENT",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg3_chunk2",
    "text_to_embed": "river and to eliminate the toxic effect of ammonia on aquatic species, the requirement for nitrification was introduced. This led to the construction of many low-loaded trickling filter plants for organic removal and nitrification in the USA, Europe and South Africa. Anaerobic digestion was usually included in the trickling filter plants to treat the primary and trickling filter sludge produced. The discharge of nitrate from these plants was believed to be good because it provided a barrier against anaerobic conditions in the rivers and lakes. However, the trickling filters did not always nitrify very well - particularly in the winter - due to the requirement of high organic removal efficiency prior to efficient nitrogen removal. In the second half of the 20th century a new problem in surface water emerged: that of eutrophication. Eutrophication stands for the explosive growth of algae and other water plants due to the fertilizing effect of the nitrogen (N) and phosphorus (P) discharged into rivers. In the 1960s it became clear that nitrogen and phosphorus also needed to be removed from wastewater to limit eutrophication. This inspired intensive research programs and during the 1960s the fields of bacteriology and bioenergetics were applied to wastewater treatment. By applying Monod (1950) kinetics from the field of bacteriology, Downing et al. (1964) showed that nitrification depends on the maximum specific growth rate of autotrophic nitrifying organisms which is slow compared with that of heterotrophic organisms. For the full-scale plant, this means that the sludge age has to be long enough to achieve consistently low effluent ammonia concentrations. So successful was the use of Monod kinetics in wastewater treatment that it is still used today in all simulation models for wastewater treatment, not only to model nitrification but also many other biological reactions. From bioenergetics, which was developed to a very advanced level by McCarty (1964), it was realized that the nitrate produced by nitrification could also be used by some heterotrophic bacteria instead of oxygen and converted into nitrogen gas. This insight led to the 4 nitrification-denitrification activated sludge system, in which parts of the reactor were not aerated to induce denitrification. With all this new knowledge put successfully into practice, the suspended medium activated sludge system became the preferred wastewater treatment system. The post- denitrification system, in which the non-aerated (anoxic) reactor follows the aerobic reactor, was developed by Wuhrmann (1964) in Switzerland. To increase the denitrification",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 3,
      "heading": "HISTORY OF WASTEWATER TREATMENT",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg4_chunk3",
    "text_to_embed": "aerated to induce denitrification. With all this new knowledge put successfully into practice, the suspended medium activated sludge system became the preferred wastewater treatment system. The post- denitrification system, in which the non-aerated (anoxic) reactor follows the aerobic reactor, was developed by Wuhrmann (1964) in Switzerland. To increase the denitrification rate in the anoxic reactor, methanol was dosed to supply the organics for the denitrification process. Because of the low nitrogen effluent values achieved with this method, this practice was widely adopted in the USA. However, methanol addition costs money, and it is rather contradictory to add organics to wastewater after first removing them. The pre-denitrification system developed by Ludzack and Ettinger (1962) formed a logical next step. In South Africa in 1972, Barnard combined the post- and pre-denitrification reactors and introduced recycle flows to control the nitrate entering the pre-denitrification reactor in the 4-stage Bardenpho system (Barnard, 1973). With this development, nitrogen removal activated sludge systems became increasingly common. A different line of development was initiated by the work of Pasveer (1959) who progressed based on the work of Ardern and Lockett. They originally designed a fill-and-draw process. Pasveer was focusing on an economical system. The ditch system he developed was based on using one treatment unit only. There was no primary settler, no secondary settler, no digester, and so forth. In the fill-and-draw process with continuous feeding, simultaneous nitrification and denitrification occurred. The simplicity and low costs led to widespread use. Out of the Pasveer ditch system the continuous operated oxidation ditch systems evolved, based on the same principle but with a separate clarifier. However, to control eutrophication, solely nitrogen removal was not sufficient. Phosphorus, mainly in the form of ortho-phosphate from detergents and human waste, also needed to be removed because in many ecosystems phosphorus proved to be the main enabling element for eutrophication. Unlike nitrogen, phosphorus can only be removed by converting to a solid phase. Phosphorus removal by chemical precipitation followed by tertiary filtration appeared during the 1970s. In regions where water is scarce however, like the south-western states of the USA, South Africa and Australia, indirect reuse of surface water was already high and chemical phosphate removal would cause a rapid increase in surface water salinity. Apart from the fact that salinity reduces agricultural use of surface water, its greater impact is on the durability of the water distribution system. To mitigate these impacts,",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 4,
      "heading": "HISTORY OF WASTEWATER TREATMENT",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg4_chunk4",
    "text_to_embed": "Australia, indirect reuse of surface water was already high and chemical phosphate removal would cause a rapid increase in surface water salinity. Apart from the fact that salinity reduces agricultural use of surface water, its greater impact is on the durability of the water distribution system. To mitigate these impacts, water policy in South Africa in the late 1960s and early 1970s was aimed at full wastewater reclamation for redistribution to avoid both eutrophication and salination of surface water – if the high cost of chemical phosphate removal was going to be incurred, then the water may as well be reclaimed completely and returned to the distribution system rather than the environment (Bolitho, 1975; Van Vuuren, 1975). Biological phosphate removal is a unique biological process that was discovered by accident. The first indication of biological phosphate removal occurring in a wastewater treatment process was 5 described by Srinath et al. (1959) from India. They observed that sludge from a certain treatment plant exhibited excessive (more than needed for cell growth) phosphate uptake when aerated. It was shown that the phosphate uptake was a biological process (inhibition by toxic substances, oxygen requirement). Later, this process, referred to as enhanced biological phosphate removal (EBPR), was noticed in other (plug flow) wastewater treatment plants. The first designed processes (the PhoStrip® process) for biological phosphate removal still arose from a time when the mechanism behind the process was unknown (Levin and Shapiro, 1965). In the early 1970s due to an increased demand for nitrate removal as well as for energy savings (the 1970s energy crisis), at several places worldwide it was discovered that biological phosphate removal could relatively easily be stimulated. For example in 1974, while optimizing nitrogen removal at the Alexandria activated sludge plant by switching aerators off at the influent end of the plant, Nicholls (1975) noted low effluent phosphorus (and nitrate) concentrations. He found very high phosphate concentrations in the sludge blanket which had settled to the floor of the reactor and into which the influent wastewater descended due to a higher density than the clear supernatant. Barnard (1976) developed the Phoredox principle for biological excess phosphate removal, which introduced anaerobic and aerobic cycling in the activated sludge system. EBPR is now an established technology which opened the opportunity for phosphate removal and recovery without increasing salinity so that treated effluents could be returned to the environment or efficiently reused. As",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 4,
      "heading": "HISTORY OF WASTEWATER TREATMENT",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg5_chunk5",
    "text_to_embed": "Phoredox principle for biological excess phosphate removal, which introduced anaerobic and aerobic cycling in the activated sludge system. EBPR is now an established technology which opened the opportunity for phosphate removal and recovery without increasing salinity so that treated effluents could be returned to the environment or efficiently reused. As so often happens, new developments are found by accident and the understanding of how they work follows afterwards. It took many years of research in South Africa, Canada and Europe to fully understand and control the process and today there are still several facets about it that are not clear. However, not fully understanding the underlying principles has never stopped engineers and scientists from building and operating wastewater treatment plants. The energy crisis in the 1970s associated with an increased demand for industrial wastewater treatment shifted attention from aerobic wastewater treatment to anaerobic wastewater treatment. The slow growth rate of methane-producing bacteria had always been a limitation on the process development. For the concentrated and warmer industrial wastewaters, this was less of a problem and certainly the development of the upflow anaerobic sludge blanket reactors (UASB) by Lettinga and co-workers (Lettinga et al., 1980) meant a breakthrough for anaerobic treatment. Not only was this technology feasible for industrial wastewater treatment but also anaerobic treatment of low-strength municipal wastewater in tropical regions of South America, Africa and Asia could be efficiently introduced. After a century of constructing wastewater treatment plants, many treatment plants that were initially built outside the urban area had become engulfed by residential areas. Expansion of plants became a problem and the engineers started to find more compact treatment options. Moreover, industry started to treat its own wastewater, and for industry, land use is even more critical than for e.g. municipalities. One successful line of development was going back to the original biofilm-based trickling reactors. A whole range of new processes was developed (biological aerated filters, fluid-bed reactors, suspension reactors, biorotors, granular sludge processes or moving-bed reactors and membrane bioreactors) which overcame the original problems of the trickling filter process. The development of these reactors originated from the 1970s. Another development initiated in this period only became widely introduced from the late 1990s: the activated sludge process with membrane separation instead of settlers. The breakthrough for the membrane bioreactors (MBR) was made by Yamamoto and his co-workers (Yamamoto et al., 1989) by integrating the hollow fibre membrane module",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 5,
      "heading": "HISTORY OF WASTEWATER TREATMENT",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg5_chunk6",
    "text_to_embed": "1970s. Another development initiated in this period only became widely introduced from the late 1990s: the activated sludge process with membrane separation instead of settlers. The breakthrough for the membrane bioreactors (MBR) was made by Yamamoto and his co-workers (Yamamoto et al., 1989) by integrating the hollow fibre membrane module inside the aeration bioreactor. In the early 21th century another compact technology eliminating clarifiers was developed based on granular sludge. By recognizing the basic principles behind granular growth morphology it was possible to develop aerobic granular sludge 6 technology (the Nereda® process) which allows for a more energy-efficient and compact nutrient removal process (Pronk et al., 2015). With ever increasing effluent demands, the need arose to upgrade treatment plants instead of building new plants. Around the turn of the last century, this led to the development of a range of new processes to be integrated in existing treatment plants. The problem tackled especially by these processes is the very high nitrogen and phosphate release during anaerobic digestion of waste activated sludge, which were traditionally recycled to the activated sludge process. Apart from struvite precipitation problems, this also results in high nutrient recycling and higher effluent nitrogen and phosphate concentrations from the activated sludge system when the dewatering liquor is recycled back to the influent. Research into this problem has led to many innovations in dewatering liquor treatment. In the Netherlands, processes have been developed such as the Single reactor system for High activity Ammonium Removal Over Nitrite (SHARON®), ANaerobic AMMonia OXidation (ANAMMOX®) and processes for improved nitrogen removal and mineral crystallization processes for phosphorus precipitation for phosphorus recovery and reuse (Crystalactor®). Especially the anammox process has been developed in an array of commercial process technologies. In the last decade there has been far more attention paid to resource recovery. Water is an obvious resource to be recovered, just as biogas. An array of new possibilities is opening up that will change the planning and design of wastewater treatment facilities in the near future (Guest et al., 2009; Kehrein et al., 2020). Examples of recoverable resources are cellulose, hydrogen, heat, polyhydroxyalkanoates, phosphates, proteins, extracellular polymers, etc. (Van Loosdrecht and Brdjanovic, 2014). An important aspect of wastewater plant operation has always been its controllability. This concerns direct process control as well as indirect control of e.g. sludge settleability or biofilm growth. Process control has been a limiting factor from the start. Ardern",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 5,
      "heading": "HISTORY OF WASTEWATER TREATMENT",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg6_chunk7",
    "text_to_embed": "phosphates, proteins, extracellular polymers, etc. (Van Loosdrecht and Brdjanovic, 2014). An important aspect of wastewater plant operation has always been its controllability. This concerns direct process control as well as indirect control of e.g. sludge settleability or biofilm growth. Process control has been a limiting factor from the start. Ardern and Lockett (1914) as well as Pasveer tried to minimize costs by applying fill-and-draw cycles where settling would occur in the treatment plant. In fact the Nereda® technology is also based on this principle. This requires process automation. Since the early 1970s instrumentation, control and automation (ICA) has attracted the attention of the water and wastewater industry. Since then the technical development of new processes, sensor and instrumentation technology, computer performance, communication technology and the Internet of Things, detection methods, control theory and artificial intelligence has made good progresses in early warning, monitoring and operating of wastewater treatment plants. This improvement in ICA technology made over the last few decades meant that process control became sufficiently reliable and now sequencing batch reactors are increasingly being used again (e.g. Nereda® technology). The increasing effluent demands, combined with a demand to save and recover resources, is pushing the need for increased process control. Although mathematical models were already developed in the early days of wastewater treatment processes, they only became in widespread use with the introduction of low-cost personal computers and the presentation of a unified activated sludge model (Henze et al., 1987). The control of sludge properties has always been a point of concern as well. Filamentous sludge and foaming caused by specific bacterial groups has always been important. Control of filamentous bacteria by the application of selector systems (Chudoba, 1973) has been successful in many cases. Nevertheless, the filamentous organism Microthrix parvicella is still giving regular problems in nutrient removal processes. Despite much research, which has certainly helped to obtain a better understanding of the causes and control of filamentous bulking, it is still not clearly understood to the point where the sludge settleability is quantitatively predictable for different activated sludge systems. This means that larger secondary settling tanks have to be built to cater for possible periods of poorer sludge 7 settleability. However, in recent years the understanding of biofilm and sludge morphology has significantly increased and seems to have come together. One outcome of these theoretical developments is the introduction of aerobic granular sludge systems which can be",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 6,
      "heading": "HISTORY OF WASTEWATER TREATMENT",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg6_chunk8",
    "text_to_embed": "to be built to cater for possible periods of poorer sludge 7 settleability. However, in recent years the understanding of biofilm and sludge morphology has significantly increased and seems to have come together. One outcome of these theoretical developments is the introduction of aerobic granular sludge systems which can be seen as the other extreme of filamentous sludge or as a particular form of the biofilm process (Beun et al., 1999). Another major concern is wastewater and sludge disinfection and final sludge disposal in an environmentally sustainable way. The fact that wastewater contains pathogenic organisms was the reason for the start of large-scale sewerage systems and wastewater treatment plants 150 years ago. This was more or less forgotten until the middle of the 20th century when disinfection of effluents came into use. This was partly given up due to the carcinogenic compounds created during chlorination of wastewater, but recently in several areas disinfection has become an issue again, using filters, UV and ozonation. With the advance of wastewater recovery and the drive to more individually based wastewater treatment processes, disinfection is now receiving renewed attention. Final sludge disposal was originally a health risk issue because of the risk of spreading pathogens. Nowadays sludge disposal to agricultural lands is becoming more and more limiting (also as food safety standards are tending to increase) and the handling of sludge becomes more and more important. In particular sludge dewaterability and dewatering and how to minimize the problem is a strong research focus. In recent years sludge pretreatment for improving sludge dewaterability has been attracting the wastewater industry. If dewatering could be efficiently performed then sludge incineration could be used as a means to recover the energy and resource (e.g. phosphorous) enclosed in the sludge. The demands on the wastewater system are continuously increasing, with nowadays an increased attention on emerging micropollutants that might accumulate in the water cycle or affect natural ecosystems. Water shortage will lead to the further development and implementation of technologies for water reclamation and reuse. Water reuse is not only limited to water-scarce regions; in water-rich areas such as Western Europe, local regulations and demands can make it economically profitable to use wastewater effluent instead of natural water to produce water for industry. All these developments take time and after more than a century of separate development, wastewater treatment and drinking water treatment are growing closer to each other.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 6,
      "heading": "HISTORY OF WASTEWATER TREATMENT",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg7_chunk9",
    "text_to_embed": "Western Europe, local regulations and demands can make it economically profitable to use wastewater effluent instead of natural water to produce water for industry. All these developments take time and after more than a century of separate development, wastewater treatment and drinking water treatment are growing closer to each other. A successful example comes from Hong Kong where seawater has been supplied for toilet flushing since 1958. Nowadays it covers more than 80% of the population (7 million inhabitants), saving 750,000 tons of freshwater per day at limited energy consumption compared with seawater desalination by reverse osmosis (Chen et al., 2012; Van Loosdrecht et al., 2012). This dual water supply practice has enabled development of the sulphur-based wastewater treatment process (i.e. the SANI® process, Wang et al., 2009) with the local wastewater board. Finally, and by no means least, a major problem in wastewater collection and treatment is the training and education of a new generation of engineers and scientists to design new and to retrofit old wastewater treatment plants and of operators to run them to achieve the limits of the technologies and processes developed to date. This is particularly pertinent in developing countries where political and economic uncertainty results in skill losses to the developed countries. With the development of the technology over the past 40 years the domain of the profession has expanded from a civil engineering activity to a more process engineering and microbiology-based activity. In many universities separate environmental engineering curricula have been developed to bridge both disciplines. Today, all these processes and their technologies are mixed to create complex treatment systems where the use of principles and models are needed in order to handle the full complexity of the applications. Thus today we have a complexity of wastewater treatment as never seen before. This can be confusing and the attempts of numerous companies to market their own processes and technologies is adding to the 8 confusion. This second edition has updated and/or revised most of the chapters of the first edition which was published in 2008 and includes new developments such as aerobic granular sludge and sulfur-based wastewater treatment. All these processes and technologies rely on the same basic processes, and as has been said: ‘the bacteria have no idea of the shape of the reactor or the name of the technology, it simply denitrifies if there is nitrate, carbon source and no oxygen.’",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 7,
      "heading": "HISTORY OF WASTEWATER TREATMENT",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg11_chunk1",
    "text_to_embed": "Starting with the basics of general microbiology on cells, microorganisms, metabolisms and growth, this chapter provides essential knowledge on modern analytical methods to characterize microorganisms and metabolic functions. It covers the main steps to understand microbial growth and metabolisms under the principles of stoichiometry, bioenergetics, thermodynamics, and kinetics. Fundamentals of microbial growth are key to deriving quantitative information in order to design processes and develop mathematical models to predict their performance. Traditional wastewater treatment design is based on empirical rules. For a good design and development of new processes, understanding microbial ecology is important. Baas-Becking (1934) stated back at the beginning of the 20th century that ‘Everything is everywhere, but the environment selects’. It is the task of an environmental engineer to design the process in such a way that the desired microorganisms are indeed selected and can perform their tasks optimally. Operating environmental biotechnology systems relates to an efficient management of the microbial resource, by implementing microbial community engineering principles. The design and control of biological processes in wastewater treatment plants (WWTPs) or water resource recovery facilities (WRRFs) link to ‘What are microorganisms and how do they grow?’.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 11,
      "heading": "Basic microbiology and metabolism",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg11_chunk1",
    "text_to_embed": "Conversions in biological nutrient removal (BNR) processes are based on the natural cycling of elements (C, N, O, P and S) by microorganisms. The pollutants that need to be removed in wastewater treatment processes are described in Chapter 3. Microbial conversions are used to convert these pollutants into compounds that are easily separable from water, mainly gaseous compounds (methane, carbon dioxide or nitrogen gas) or solid compounds (mainly biomass). The extracellular polymers produced by the microorganisms aid in flocculating suspended cells and incorporating them into activated sludge flocs, granules, or biofilm matrices. The microbial processes used in wastewater treatment also occur in natural 12 systems such as rivers and lakes. The ‘self-cleaning’ capacity of these natural systems is often limited by physical restrictions such as aeration, the amount of biomass present, and mixing. The treatment technology aims to make an engineered ecosystem where these physical limitations are minimised due to biomass retention, aeration, and proper mixing. These processes are described in other chapters in this book.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 11,
      "heading": "Microorganisms in biological wastewater treatment",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg12_chunk1",
    "text_to_embed": "Here we focus on the basic aspects of microbial growth, how it can be monitored and studied, and how it can be mathematically described. It is simply based on how microorganisms derive their cellular energy from chemical redox reactions or alternatively light (catabolism) and how they implement this energy to maintain their cell (maintenance) and build new biomass from the nutrients available (anabolism). Microbial growth systems relate to a trigonal combination of elements, electrons, and energy. On this basis, microbial growth can be formulated as a chemical reaction characterized by stoichiometry (yields), kinetics (rates), and thermodynamics (Gibbs free energy). Essentially any redox reaction that has a negative Gibbs energy can be considered a potential catabolic reaction for energy generation for microbial growth. It is this versatility in converting chemical compounds that is exploited in wastewater treatment.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 12,
      "heading": "Microbial growth as a functional unit",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg12_chunk1",
    "text_to_embed": "Microbial community engineering is applied to select the guilds of natural microorganisms that can convert waste compounds into harmless compounds or new resources. The establishment of microbial niches is driven by microbial ecology. A good combination of ecological engineering principles can help to predict the selection and conversion of, and competition between, microorganisms as the basis for process design (Kleerebezem and Van Loosdrecht, 2007; Lawson et al., 2019). Microorganisms are retained in the treatment process as flocs, granules, and/or biofilms. Selective pressures are generated by acting on e.g. the availability of nutrients, electron donors (hereafter referred to as e-donors), most often organic matter, and electron acceptors (e-acceptors) such as dissolved oxygen (O2) or oxidized nitrogen compounds (NOx) such as nitrite (NO2˗) or nitrate (NO3˗). These variables are manipulated by WWTP designers and operators to set the conditions necessary to sustain microbial growth and conversions. Additional environmental boundaries can impact bioprocesses, e.g. pH, temperature, and light availability. By engineering the system, limitations in nutrients, aeration and amount of biomass can be overcome. Design and operation of WWTPs link to the management of hydraulic (HRT) and sludge (SRT, or sludge age) retention times. This drives the selection of microorganisms based on growth rates and yields of biomass production on substrates. Uncoupling the HRT (several hours) from SRT (several days) is intended to maintain microorganisms in the tanks. Microbes that can cope with the applied SRT will be selected; the others will be washed out of the process. Affinity for substrates plays a limited role in wastewater systems. Conversions in flocs and biofilms and the mass transfer of granules are limited because of diffusional resistances. Besides deterministic factors that can be controlled by engineers, other types of stochastic or probabilistic factors can impact the presence of microorganisms in activated sludge. These comprise dynamics in chemical and biological compositions of wastewater and in environmental conditions.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 12,
      "heading": "Microbial community engineering",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg12_chunk1",
    "text_to_embed": "Environmental biotechnology systems are driven by complex communities of microbial populations that metabolize the major nutrients. Metabolizing populations are accompanied by a diversity of flanking populations whose functionalities remain to be discovered. Continuous analytical advances in microscopy, microbiology, molecular biology, system (micro)biology, and ecophysiology are helping to examine microbial communities. Their individual lineages can now be elucidated at high resolution from phylogenies to genomes and expressed phenotypes. 13 These methods enable the investigation of sludge, moving from a ‘black box’ to a more ‘grey box’ and potentially to ‘white box’ understanding (Section 2.3.1). The degree of resolution to target on the characterization of biomasses depends on the research question and scope of investigation from science to engineering. New-generation methods are frequently sold as promises to solve process issues. Often, microbial and functional diversities seem studied at a sensitivity level which is far too high to be relevant for process operation. Within the digitalization and artificial intelligence hub, efforts are being made to render high-throughput data informational and to link them with bioengineering concepts. Analytics are crucial to collecting information and knowledge from a biosystem. This is driving new strategies that integrate engineering and analytical concepts to manage the microbial resource.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 12,
      "heading": "Analytical methods for microbial ecology",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg13_chunk1",
    "text_to_embed": "Mathematical models are efficient to aggregate knowledge and predict microbial growth processes involved in complex biomasses. Quantitative models from the series of Activated Sludge Models (ASM1-3), Anaerobic Digestion Models (ADM), or other biofilm and granular sludge models (chapters 14-17) are built on the metabolic understanding of microbial guilds that take part in the processes. Biomasses are modelled as assemblies of e.g. ordinary heterotrophic organisms (OHOs), autotrophic nitrifying organisms (ANOs), denitrifying heterotrophic organisms (DHOs), anoxic ammonium- oxidizing (anammox) organisms (AMOs), polyphosphate-accumulating organisms (PAOs), glycogen-accumulating organisms (GAOs), among other fermentative and methanogenic organisms. Process models are built on growth stoichiometry, bioenergetics, thermodynamics, and kinetics. Models are not only essential to understanding growth, conversions and interactions, but also to aid in process design.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 13,
      "heading": "Mathematical models of microbial growth",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg13_chunk1",
    "text_to_embed": "Microbial cells are the central functional units of biological wastewater treatment processes. It is important to grasp the essence of what they are composed of, how they metabolically function to sustain their growth, and how they regulate their metabolism to cope with ever-changing environmental conditions. This section covers the (i) domains of microorganisms that have evolved and regulate biogeochemical cycles on Earth, (ii) cell structures and components, (iii) trophic groups of microorganisms that compose the microbial diversity in nature and WWTPs, (iv) main metabolisms and nutritional and energetic requirements, as well as (v) environmental factors that force them to regulate their metabolism.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 13,
      "heading": "BASIC ASPECTS OF MICROBIOLOGY AND METABOLISM",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg13_chunk1",
    "text_to_embed": "Life is classified by the three domains of archaea, bacteria (eubacteria), and eukarya. These domains differentiated and evolved from a last universal common ancestor (LUCA) or concestor, ca. 3.3-3.8 billion years ago, as displayed by their genetic information (Figure 2.1). The generic term ‘microorganisms’ comprises unicellular types of prokaryotes and eukaryotes. Prokaryotes are unicellular organisms which include archaea and eubacteria. Archaea are the primary ancestors from which bacteria and cyanobacteria differentiated. From both the microbiological and engineering points of view, prokaryotes are considered as bacteria since their structure, components, and metabolic functioning are very similar. Eukarya are commonly referred to as eukaryotes, which include unicellular organisms (protozoa, algae and yeast) and multicellular organisms (metazoa, fungi, plants and animals). Prokaryotes and eukaryotes primarily differ in their cell structure. DNA is located in the cytoplasm of prokaryotes and in a nucleus (Grk. karyon) in eukaryotes. Besides microorganisms, viruses and (bacterio)phages exist in microbial communities. 14 Viruses and phages are pieces of genetic information (RNA or DNA) packed in a protein capsule. They transfer this DNA or RNA into host living cells (bacteria for phages) where it is multiplied. Although viruses are usually not considered living organisms as such, they are sometimes included in the definition of microorganisms. Via the infection process, phages shape communities, often by impacting the predominant populations. Viruses are classed within archaeoviruses, bacterioviruses and eukaryoviruses, based on their cellular host targets. Viruses and phages are generally not displayed in the tree of (cellular) life. In short, they are polyphyletic and have several evolutionary origins. Viral lineages do not share a single common origin such as LUCA for cellular microorganisms, nor do they share characteristics with cells. However, there is debate on where to position viruses, which cannot be dismissed 15 as non-living material, in the tree of life (Brussow, 2009; Moreira and Lopez-Garcia, 2009). Besides the omission of viruses, the horizontal gene transfer between microorganisms challenges the tree concept in the unifying theory for biology. This chapter, to make it simple but bearing this in mind, will restrict itself to the description of cellular life when referring to microorganisms. Besides suspended solids from the influent, the biomass of WWTPs contains selected prokaryotic and eukaryotic microorganisms as well as metazoans such as nematodes or oligochaete worms. These, such as protozoa, predate on the microbial biomass and thereby influence the composition of microbial communities and the structure of biofilms (Jürgens et",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 13,
      "heading": "Prokaryotes, eukaryotes and viruses",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg15_chunk2",
    "text_to_embed": "Besides suspended solids from the influent, the biomass of WWTPs contains selected prokaryotic and eukaryotic microorganisms as well as metazoans such as nematodes or oligochaete worms. These, such as protozoa, predate on the microbial biomass and thereby influence the composition of microbial communities and the structure of biofilms (Jürgens et al., 1997; Klein et al., 2016). The morphology of the various groups of organisms can be observed by microscopy (Figure 2.2). Wastewater treatment started as a sanitation technology. Sewage contains a whole range of pathogens which are partially removed in the wastewater treatment plant, either by removal by e.g. protozoa or by incorporating them in the sludge flocs. Many of these pathogens can therefore be found in the excess sludge or the effluent of WWTPs. Chapter 8 deals with pathogen removal from sewage.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 15,
      "heading": "Prokaryotes, eukaryotes and viruses",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg16_chunk1",
    "text_to_embed": "2.2.2.1 Cell structures of prokaryotes and eukaryotes Both prokaryotes and eukaryotes are composed of a plasma membrane (or cell membrane) that physically delineates the cell from its environment. The membrane is composed of a bilayer of mainly phospholipids. It allows the creation of both pH and charge gradients which are an essential aspect of energy generation by cells. While the external environment can be highly variable, cells maintain a stable intracellular chemical environment to sustain their metabolism. Prokaryotes are simple cells with a membrane separating the cell interior (cytoplasm) from the environment. The cytoplasm contains the genetic material (nucleic acids), ribosomes, proteins, and storage polymers. Some bacteria can have a more complex cellular structure. Anammox bacteria enclose a separate compartment called anammoxosome in which energy is produced. Prokaryotic cells are protected by a cell wall outside the cell membrane. The wall is composed of a peptidoglycan layer made from polysaccharide chains cross-linked by unusual peptides containing D-amino acids. This complex is often covered by a capsule or slime layer of extracellular polymeric substances (EPS). There are broadly speaking two different types of cell wall in bacteria, called Gram-positive and Gram-negative. The names originate from the reaction of cells to the Gram stain, a test long-employed for the classification of bacterial species. Gram-positive bacteria have multiple layers of peptidoglycans, giving them a thick and strong cell wall. Gram- negative bacteria have a thin peptidoglycan layer and harbour a lipopolysaccharidic outer membrane that is absent in Gram-positive bacteria. Pili or fibrils are present at the cell surface; they can drive attachment to surfaces, and even exchange of electrons (which can be of use in bioelectrochemical systems). Cells can be motile due to the presence of flagella or pili. The cells of archaea are similar to bacteria although they have different membrane lipids and lack the peptidoglycan cell wall. Their cell walls are more diverse and to date have been less studied. Eukaryotes are composed of a more evolved cell structure with several compartments separated from the cytoplasm by membranes. These compartments are typically a nucleus that contains the DNA, mitochondria for energy generation, a Golgi apparatus for secretion and intracellular transport, and, with phototrophic organisms, chloroplasts which convert light into cellular energy. 2.2.2.2 Elemental composition of biomass Standard cellular compositions are considered to be independent of prokaryotes or eukaryotes. All cells are made from the same types of polymeric building materials. The",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 16,
      "heading": "Cell structure and components",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg16_chunk2",
    "text_to_embed": "generation, a Golgi apparatus for secretion and intracellular transport, and, with phototrophic organisms, chloroplasts which convert light into cellular energy. 2.2.2.2 Elemental composition of biomass Standard cellular compositions are considered to be independent of prokaryotes or eukaryotes. All cells are made from the same types of polymeric building materials. The four classes of cellular macromolecules include nucleic acids (DNA, RNA), proteins, polysaccharides, and lipids (Figure 2.3). These polymers form the organic or ‘volatile fraction’ of biomass. The four elements C, H, O, and N constitute the majority of their mass. The elemental composition of biomass is relatively universal across microorganisms. It can be expressed as a 4-element empirical chemical formula by C1H1.8O0.5N0.2 (Heijnen and Kleerebezem, 2010) that can be used when calculating the stoichiometry of microbial conversions (Section 2.5). The non-volatile or inorganic fraction of biomass relates to P and mineral constituents such as magnesium (Mg), potassium (K), and calcium (Ca) that end up in the ash fraction after calcination of biomass. In literature, the term ‘inerts’ is widely used. However, this term describes both inorganic and unbiodegradable organics. The total suspended solids 17 (TSS) in activated sludge is the sum of volatile (VSS) and inorganic suspended solids (ISS) (Table 2.1). According to minerals that are incorporated in biomass, the elemental composition of biomass can be extended to the following 8-element formula: ‘C1H1.8O0.5N0.2P0.03S0.02Mg0.01K0.008…’. In literature, one can find different expressions of elemental compositions of biomass. Although similar, compositions can be slightly variable, so if elemental measurements are available they should be used. Nucleoid Cytoplasmic membrame Cell wall Flagellum A Proteins B Nucleic Acids: DNA RNA D Lipids C Polysaccharides Ribosomes Cytoplasm Storage granules 18 Biotechnologists generally compute growth models by normalizing to carbon fluxes using C1H1.8O0.5N0.2 and C-mol units for production of biomass and bioproducts from well-defined synthetic carbon feedstocks. Environmental engineers mainly compute balances based on global analyses of chemical oxygen demand (COD-based mass units) to cope with the complex compositions of wastewater, waste, and green streams. One common form used in their literature is C5H7O2N (corresponding in C-mol form to C1H1.4O0.4N0.2). Table 2.2 provides information on the COD content of biomasses and common organic compounds in wastewater. Microbiologists often measure biomass as protein content (units as mg proteins). Since proteins are roughly 50% of the cellular biomass, the total VSS can be estimated by doubling the protein amount. Elemental compositions can be measured for organic matter and different",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 16,
      "heading": "Cell structure and components",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg18_chunk3",
    "text_to_embed": "content of biomasses and common organic compounds in wastewater. Microbiologists often measure biomass as protein content (units as mg proteins). Since proteins are roughly 50% of the cellular biomass, the total VSS can be estimated by doubling the protein amount. Elemental compositions can be measured for organic matter and different types of biomasses. Sewage organic matter displays an elemental composition of e.g. C11H18O5 (or C1H1.6O0.45). Phototrophic organisms maximize their growth yield using light energy to assimilate a high fraction of nutrients. For instance, purple phototrophic bacteria (C1H1.8O0.38N0.18) assimilate up to 100:7:2 gCOD, gN, gP, respectively (vs. 100:5:1 for activated sludge). Eukaryotic algae can take the form of C106H263O110N16 (or C1H2.5O1.04N0.15). When measuring elemental compositions, one should bear in mind whether cells enclose intracellular storage polymers. Polyphosphate or glycogen impact elemental measurements. One should consider the elemental composition of ‘active cellular biomass’ without these storage compounds. 2.2.2.3 Cellular macromolecules Nucleic acids constitute the monomers of the genetic information-containing molecules in the cell (DNA and RNA). The sequences of strands of nucleic acids are by convention given in the 5’-to-3’ direction of their synthesis through the action of polymerases. The upstream 5’-end corresponds to the position of the phosphate group on the fifth carbon of the sugar ring. The downstream 3’-end relates to the unmodified hydroxyl substituent on the third carbon. DNA harbours a double strand of nucleic acids; RNA a single strand of nucleic acids. The genome of prokaryotes and eukaryotes is stored in DNA. Viruses and phages store genetic information in either DNA or RNA, depending on their types. Deoxyribonucleic acid (DNA) stores the genetic information of cells in sequences of millions of nucleotides composed of adenine (A), cytosine (C), guanine (G) or thymine (T), a pentose sugar (deoxyribose), and an orthophosphate group. DNA is a double helix formed by two strands of polynucleotides linked by hydrogen bonds between pairs of nucleobases (i.e. base pairs). These base pairs are formed by A-T and C-G linkages. The sugar- phosphate entities provide the backbone structure of DNA. The total amount of genes coded by nucleotides of a cell is called a genome. In prokaryotes, the genomic DNA is dispersed in the cytosol as single amorphous, circular chromosome (nucleoid). DNA can take other forms such as mobile genetic elements that are exchanged across microbial populations. Horizontal gene transfer is an important aspect underlying antimicrobial resistance. In eukaryotes, DNA is contained in the nucleus,",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 18,
      "heading": "Cell structure and components",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg19_chunk4",
    "text_to_embed": "In prokaryotes, the genomic DNA is dispersed in the cytosol as single amorphous, circular chromosome (nucleoid). DNA can take other forms such as mobile genetic elements that are exchanged across microbial populations. Horizontal gene transfer is an important aspect underlying antimicrobial resistance. In eukaryotes, DNA is contained in the nucleus, arranged as multiple linear chromosomes. Ribonucleic acids (RNA) are single strands of hundreds of nucleotides with a complex 3D structure. RNA is composed of the same nucleotides as DNA except that thymine is replaced by uracil (U). At the forefront of cell regulation, the nucleotide code contained in genes at DNA level is transcribed into RNA sequences. RNA takes different forms. Messenger RNA (mRNA) carries the genetic information translated from DNA to the ribosomes to synthesise proteins. Transfer RNA (tRNA) supplies amino acids to ribosomes. Ribosomal RNA (rRNA) links amino acids to produce peptides and proteins. Proteins are polymers of amino acids. They can confer structure (e.g. in the EPS) or are the basic catalysts (i.e. enzymes) for biochemical conversions in cells. Enzymes can be located intracellularly in the cytoplasm, on the cell membrane either facing the intracellular or extracellular environment or cross the membrane, or excreted in the extracellular medium. Lipids (Barák and Muchova, 2013) and polysaccharides (Misra et al., 2015) are involved in different functions of microbial cells. Structural phospholipids and glycoconjugates are primary components of cell walls and membranes. Lipids are polymers of fatty acids. Lipidic membranes are hydrophobic films that physically separate the aqueous cytosol from the outer aqueous environment. Microorganisms can tune the lipidic and carbohydrate compositions of their membranes to change the membrane’s fluidity and permeability depending on conditions. This allows cell division and/or sporulation. The cell wall is a 3D matrix of complex sugars and their derivatives mixed with glycoproteins. Gram- 20 negative organisms synthesize peptidoglycan to provide mechanical strength and shape to the cells. Gram-positive organisms harbour a thicker layer of peptidoglycan and teichoic acid, since they are lacking an outer membrane. Oligosaccharides present in the periplasm are used in osmoregulation. Lipopolysaccharides bind to extracellular cations to further stabilize the structure of the outer membrane and to increase its permeability. They anchor the polysaccharides in the outer membrane system to better stabilise the outer wall structure. 2.2.2.4 Intracellular storage biopolymers Intracellular biopolymers are crucial to sustain growth in dynamic environments such as wastewater treatment processes. They maintain a more constant intracellular metabolism",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 19,
      "heading": "Cell structure and components",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg20_chunk5",
    "text_to_embed": "the outer membrane and to increase its permeability. They anchor the polysaccharides in the outer membrane system to better stabilise the outer wall structure. 2.2.2.4 Intracellular storage biopolymers Intracellular biopolymers are crucial to sustain growth in dynamic environments such as wastewater treatment processes. They maintain a more constant intracellular metabolism by buffering the temporal availability and limitation of substrates and nutrients in the environment. Carbon storage is widespread across microorganisms in natural and wastewater environments. Under feast-famine regimes or light- dark diel cycles, microorganisms that store resources possess a competitive advantage. Important bacterial storage polymers include poly- β-hydroxyalkanoate (PHAs) polyesters formed by storage and polymerization of volatile fatty acids (VFAs), and polysugars such as glycogen, lipids, sulphur, and polyphosphate (Figure 2.4). These are energy, carbon, and phosphorus reserves for microbial cells. Intracellular pools of glycogen are involved in GAOs and PAOs such as described in Chapter 6 on phosphorus removal. Glycogen is used as energy and reducing power to store VFAs present in the bulk as PHAs. The synthesis of glycogen is relatively simple and conserved across microorganisms, by primarily involving glycogen synthases. Polyphosphates are linear chains of phosphates whose negative charge is stabilised by cations such as K+ and Mg2+. The energy-rich phosphate-ester bond is the same as in the universal energy carrier molecule of cells (ATP; Section 2.2.3) which contains a chain of 3 phosphates. In most bacteria, polyphosphate is used as a phosphate reserve and only a limited (but important for wastewater treatment) group of bacteria use it as an energy storage compound. It is synthesized via polyphosphate kinases. These can work reversibly to cleave polyphosphate in parallel to exo- and endopolyphosphatases. Under light/dark cycles and feast/famine regimes, microoalgae store starch or lipids that can be used to produce biofuels. Bacteria such as Microthrix can store lipids mainly when supplied with lipids as growth substrate. 2.2.2.5 Extracellular polymeric substances (EPS) and biofilms Microorganisms produce a large diversity of EPSs as functional exopolymers. EPSs form the capsule (or glycocalyx) around the cell wall. They form a sticky layer at the cell surface to enable the attachment of cells and the development of biofilms on surfaces. In nature, biofilms are a prevalent growth mode. This is in sharp contrast to traditional microbiology where usually single planktonic cells are studied. EPSs can be excreted in the bulk liquid phase surrounding cells to increase the viscosity of the local environment. Numerous",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 20,
      "heading": "Cell structure and components",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg21_chunk6",
    "text_to_embed": "and the development of biofilms on surfaces. In nature, biofilms are a prevalent growth mode. This is in sharp contrast to traditional microbiology where usually single planktonic cells are studied. EPSs can be excreted in the bulk liquid phase surrounding cells to increase the viscosity of the local environment. Numerous microorganisms synthesize capsular polysaccharides and mucus. Mucoid pathogens use slime layers as a virulence factor for adhesion to targeted tissues. EPSs are composed of a diversity of exopolysaccharides besides proteins, extracellular DNA, and other inorganic components. Complex pathways, that are coded on very different operons of the genomic DNA, are involved in exopolymerizations. 2.5 displays cells embedded in a matrix of glycoconjugates detected by fluorescent lectin binding analysis (FLBA). EPSs provide the ‘glue’ of cellular assemblies in the matrix of activated sludge flocs, biofilms, and granules. Zoogloea organisms are known to produce EPSs and are described as floc formers. However, the composition of EPSs is as yet not very well characterised (Seviour et al., 2019). Under C/N imbalances, an overproduction of EPSs in activated sludge can lead to unfavourable viscous bulking phenomena during which flocs lose their density because of water entrapment in the matrix of EPSs. Immobilisation of cells by EPSs is essential in nature to prevent their wash out from their ecological niche. Biofilm carriers and granules are used in WWTPs to uncouple the SRT from the HRT, and to maintain a high biomass concentration in order to reach sufficiently large volumetric conversion rates. A detailed description of biofilms is given in chapters 17-18.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 21,
      "heading": "Cell structure and components",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg22_chunk1",
    "text_to_embed": "2.2.3.1 Breakdown of polymeric substrates and biosynthesis of biomass macromolecules Microbial metabolisms consist of hydrolysing complex polymers (namely proteins, polysaccharides, and lipids) from the environment and wastewater. Extracellular enzymes break them down into simple monomers that can be taken up and used by cells for energy generation and growth (Figure 2.6). Proteins are degraded into amino acids, polysaccharides into monosaccharides, and lipids (or fats) into glycerol and fatty acids. Biomass synthesis consists of using C, N, P, and S elements provided by nutrients to reconstruct essential monomers and to re-polymerize them into functional macromolecules that form the cell. The energy required for the construction of complex molecules and cell structure is derived from redox reactions which are at the basis of life on earth, or from light. 2.2.3.2 Dissimilation and assimilation of substrates: catabolism and anabolism Growth is the sum of catabolism and anabolism. The cellular metabolism involves the catabolism to generate energy by dissimilating substrates and the anabolism to use this energy to synthesise biomass constituents by assimilation of substrates and nutrients (Figure 2.6). Anabolic reactions are relatively standard across all microorganisms (unity in biochemistry). Anabolism requires cellular energy supply delivered by the catabolism to synthesize cellular macromolecules. All the catabolic steps involved in the breakdown of substrates yield intermediate compounds that can be used as building blocks for the anabolic production of proteins, carbohydrates, lipids, and nucleic acids. Catabolic reactions give the major diversity in microorganisms, based on the variety of molecules that can be used as e-donors and e-acceptors. They form the basis of most environmental biotechnological processes. Catabolism is the oxidation of an organic (e.g. sugars, VFAs) or inorganic (e.g. ammonium NH4+, H2, H2S) e-donor combined with the reduction of an e-acceptor (e.g. O2, NOx˗). The chemical energy contained in e-donors is transformed into a usable form for the microorganism. A membrane process is involved in converting the biochemical (redox) energy into adenosine triphosphate (ATP), the intracellular chemical energy transporter. ATP is used to drive cellular maintenance and growth. Catabolic reactions run via three main pathways: aerobic and anaerobic respirations, and fermentation. Respiration pathways involve glycolysis, the Krebs cycle (or citric acid cycle, tricarboxylic acids cycle (TCA)), and the electron transport chain. Carbohydrate monomers are converted through glycolysis into pyruvate as the central intermediate. This oxidative process leads to the formation of ATP by substrate-level phosphorylation and of electrons carried by nicotinamide adenine dinucleotide (NADH). The",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 22,
      "heading": "Metabolism and regulation",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg22_chunk2",
    "text_to_embed": "the Krebs cycle (or citric acid cycle, tricarboxylic acids cycle (TCA)), and the electron transport chain. Carbohydrate monomers are converted through glycolysis into pyruvate as the central intermediate. This oxidative process leads to the formation of ATP by substrate-level phosphorylation and of electrons carried by nicotinamide adenine dinucleotide (NADH). The dissimilation of organic compounds goes from pyruvate to acetyl-CoA to intermediate compounds of the Krebs cycle. Across glycolysis and the Krebs cycle, electrons are liberated and captured by NAD+ reduced into NADH. NADH delivers the electrons to the electron transport chain until release 23 on the terminal e-acceptor (e.g. O2). This cellular respiration process activates the oxidative phosphorylation of adenosine diphosphate (ADP) into ATP. Both the electron transport chain and ATP biosynthesis occur in the cell membrane. These two processes are combined in a phenomenon called chemiosmosis. Three protein complexes are involved in the electron transport chain. They are proton pumps which generate a gradient of protons across the cell membrane. This proton gradient generates a proton- motive force which drives the ATP synthase. Aerobic respiration pathways involve O2 as terminal e-acceptor (i.e. respiration with air). Maximum three moles of ATP are produced per mole NADH oxidised at the electron transport chain. This is also expressed as a phosphate/oxygen (P/O) ratio of three moles of ATP produced per half mole of O2 used. In reality the P/O ratio is lower, between 1.5-2 moles ATP per half mole of O2. Overall, the aerobic respiration of one mole glucose theoretically leads to 38 moles of ATP via: 1. Glycolysis [2 ATP + 2 NADH (i.e. 6 ATP) = 8 ATP]: two moles of ATP are produced by substrate-level phosphorylation via glucose oxid- ation into pyruvate. Two moles of NADH are formed and lead to six moles of ATP by oxidative phosphorylation in the e-transport chain. 2. Preparatory step [2 NADH (i.e. 6 ATP) = 6 ATP]: pyruvate is transformed into acetyl-CoA. Two moles of NAD are produced, yielding six moles of ATP by oxidative phosphorylation. 3. Krebs cycle [2 GTP + 6 NADH (i.e. 18 ATP) + 2 FADH (i.e. 4 ATP) = 24 ATP]: two moles of GTP (ATP equivalents) are produced by oxidation of succinyl-CoA to succinic acid. The six moles of NADH and two moles of FADH formed lead to production of 18 and four moles ATP, respectively, by oxidative phosphorylation. In anaerobic respiration pathways, an inorganic (e.g. nitrite,",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 22,
      "heading": "Metabolism and regulation",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg23_chunk3",
    "text_to_embed": "= 24 ATP]: two moles of GTP (ATP equivalents) are produced by oxidation of succinyl-CoA to succinic acid. The six moles of NADH and two moles of FADH formed lead to production of 18 and four moles ATP, respectively, by oxidative phosphorylation. In anaerobic respiration pathways, an inorganic (e.g. nitrite, nitrate, sulphate, iron (III)) or organic (e.g. tetrachloroethene) terminal e-acceptor is used instead of O2 (i.e. respiration without air). Anaerobic respirations of glucose generate less ATP (< 38 moles ATP per mol glucose) than aerobic ones. A special form of catabolism is represented by fermentation pathways. In this case, organic compounds are partly oxidised and partly reduced. This is exemplified by glucose fermentation into ethanol and CO2. Fermentations are mainly based on glycolysis and often directly coupled to ATP generation by substrate-level phosphorylation. This leads to a relocation of electrons into an organic end- product such as VFAs, ethanol, lactate or other products depending on fermentation types. About twenty-times less ATP (2 moles ATP per mole glucose) is formed by fermentation than by aerobic respiration of glucose. In the conversion of glucose to acetate, two moles of NADH are produced. These cannot be further processed into ATP because of the absence of an external e-acceptor. NADH is regenerated either by producing H2 or converting acetate in a more reduced product such as ethanol or butyrate. 24 2.2.3.3 Metabolic regulation in microbial cells: ATP, NADH, and NADPH More closely to the basic definition of microbial growth, metabolisms are regulated by the ratios of ATP/ADP and of NADH/NAD+ in the cells. The ATP/ADP ratio (ATP  ADP + Pi, ΔG = 30.6 kJ/mol) influences the rate at which the ATP-ase is running. At lower ATP-ase activity, the proton motive force increases which then slows down the electron transport chain. The adenylate energy charge (AEC; Eq. 2.0) of a cell relates to the concentrations of adenine nucleotides, namely ATP, ADP and AMP (adenosine tri-/di-/mono-phosphate, respectively). The adenylate kinase catalyses their interconversion: ATP + AMP  2 ADP. If AEC = 1, all the adenine nucleotide pool is in the form of ATP. If AEC = 0.5 all the adenine pool is in the form of ADP. If AEC = 0, all the adenine pool is in the form of AMP; the cell is ‘discharged’. Escherichia coli has a typical AEC of 0.8 during exponential growth, which decreases to 0.5 during the stationary phase,",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 23,
      "heading": "Metabolism and regulation",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg25_chunk4",
    "text_to_embed": "AEC = 0.5 all the adenine pool is in the form of ADP. If AEC = 0, all the adenine pool is in the form of AMP; the cell is ‘discharged’. Escherichia coli has a typical AEC of 0.8 during exponential growth, which decreases to 0.5 during the stationary phase, and further <0.5 in the decay phase. Living cells harbour mostly ATP, while dying cells mostly AMP. [ATP] 0.5 [ADP] AEC (0 1) [ATP] [AMP] [ADP]           (2.0) The Krebs cycle is regulated at different levels. Three main regulatory levels involve the pyruvate, isocitrate, and α-ketoglutarate dehydrogenases, respectively. Pyruvate oxidation into acetyl-CoA is driven by residual levels of ADP and ATP. A higher presence of ADP drives the conversion of pyruvate into acetyl CoA to fuel the Krebs cycle. A higher presence of ATP and NADH deactivates the Krebs cycle. Isocitrate and α-ketoglutarate processing steps relate to the production of NADH and release of CO2. Depending on the NADH/NAD+ ratio, the cell will process more or less pyruvate through the Krebs cycle. In short, the activity of the pyruvate dehydrogenase enzyme is activated by pyruvate and ADP, and inhibited by Acetyl CoA, NADH and ATP. NADH produced in the catabolism will be used first for cellular maintenance purposes, prior to being transformed as nicotinamide adenine dinucleotide phosphate (NADPH) for the anabolism. This goes via the pentose phosphate pathway that runs in parallel to glycolysis for anabolic purposes. The reaction NADH + NADP+  NADPH + NAD+ enables the cell to regulate the residual NADH levels by shifting the equilibrium to supply electrons for either maintenance (catabolic; use of NADH) or anabolic purposes (use of NADPH). NADH and NADPH are therefore key compartmentalized pools of electrons to maintain the redox homeostasis of the cell (Xiao et al., 2018). The redox stress is reflected by changes in NADH/NAD+ and NADPH/NADP+ ratios. 2.2.3.4 Molecular regulation in microbial cells: DNA, RNA, proteins and metabolites For growth to take place, bacteria must be able to replicate their genetic material and carry out chemical transformations which allow the synthesis of all constituents from various precursors and energy (Figure 2.7). Chemical transformations are catalysed by enzymes (i.e. activated proteins). The synthesis of any protein requires its genetic expression. The first step is the transcription of DNA into RNA. RNA is translated into a protein that is then processed to make it functional.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 25,
      "heading": "Metabolism and regulation",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg25_chunk5",
    "text_to_embed": "constituents from various precursors and energy (Figure 2.7). Chemical transformations are catalysed by enzymes (i.e. activated proteins). The synthesis of any protein requires its genetic expression. The first step is the transcription of DNA into RNA. RNA is translated into a protein that is then processed to make it functional. With its constituents replicated, a bacterial cell can divide into two daughter cells. In the genome of single cells, the information contained in the genes present in the DNA provides the metabolic potential of a microorganism. Genome-scale or genome-based models can be drawn to predict metabolisms. During gene expression, the genetic information is transcribed from genes into mRNA (transcriptome). After gene expression, mRNA carries the genetic information to the ribosomes for the synthesis of proteins. The genetic code supplied by mRNA is translated into proteins (the proteome). tRNA supplies amino acids to the ribosomes. rRNA binds amino acid residues into peptides and proteins. Post-translational activation of proteins leads to the formation of enzymes (enzymome). Enzyme activity depends on concentrations of metabolites (metabolome) involved in biochemical reactions. Metabolic conversions result in a flux of metabolites (fluxome) inside the cells. 26 A microbial community is composed of numerous microorganisms, each of which is in a particular metabolic state. Metabolic regulation happens in individual populations of cells that mutually impact each other either by e.g. producing a metabolite consumed by the next organism or producing an inhibitory compound that stops the metabolism of other organisms. The overall metabolic performance of a microbial community relies on a balance across the complex metabolic network formed by the diversity of microorganisms. Across a microbial community, the different populations exhibit different regulation levels. The overall regulation of the microbiome performance is the resultant of the regulation levels of all microorganisms involved. We speak about metagenome, metatranscriptome, metaproteome, metaenzymome, (meta-)metabolome, and metafluxome to describe the amount of informational molecules carried and expressed by the microbial populations present in the microbiome. The prefix ‘meta’ (Grk. μετά-) and suffix ‘-ome’ (Grk. - ωμα) describe an assembly of features in a mass of information, respectively. Nonetheless, in the field of community system microbiology, we aim to extract the regulatory information from single lineages prior to re-assembling individual information back to microbiome level. The genomes of each organism are the functional units of a microbiome, from which the genetic expression is transcribed, translated, activated, and results into actual conversions, regulated at different",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 25,
      "heading": "Metabolism and regulation",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg26_chunk6",
    "text_to_embed": "system microbiology, we aim to extract the regulatory information from single lineages prior to re-assembling individual information back to microbiome level. The genomes of each organism are the functional units of a microbiome, from which the genetic expression is transcribed, translated, activated, and results into actual conversions, regulated at different levels.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 26,
      "heading": "Metabolism and regulation",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg26_chunk1",
    "text_to_embed": "Systematics can be applied to describe the trophic groups of microorganisms present in nature. The distinctions are made based on materials (chemical e-donors and e-acceptors, or photons) used by microorganisms to generate their energy via catabolism and on the type of carbon source (C source) they use in their anabolism. These features are displayed by the adjectives and prefixes used in the naming of trophic groups. Microbial diversity is primarily driven by catabolisms and the diversity of e-donor/e-acceptor associations that can be achieved in nature. Anabolisms display fine-scale differences (heterotrophs vs. autotrophs) for the synthesis of biomasses. However, anabolic reactions are relatively well conserved across microbial populations. 2.2.4.1 Trophic structure in microbiology and links to environmental engineering Energy generation is ",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 26,
      "heading": "Trophic groups and metabolic diversity",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg26_chunk1",
    "text_to_embed": "(heterotrophs vs. autotrophs) for the synthesis of biomasses. However, anabolic reactions are relatively well conserved across microbial populations. 2.2.4.1 Trophic structure in microbiology and links to environmental engineering Energy generation is differentiated by the use of either chemicals (chemotrophs) or light photons (phototrophs). Energy-generating chemical redox reactions can involve either organic (organotrophs) or inorganic (lithotrophs) e-donors. Autotrophs use inorganic C sources: they can produce their own organic resource by fixing CO2. Heterotrophs are organically not self-sufficient and use external organic C sources for biomass synthesis. The prefixes chemo- /photo-, organo-/litho-, and auto-/hetero- can be combined to theoretically describe the catabolic and anabolic levels of any trophic group present in an environment (Figure 2.8). The e-acceptors can range from O2 in aerobic respiration to inorganics in anaerobic respiration. In fermentation, no terminal e-acceptor is available; electrons are relocated onto an organic catabolic product. Environmental engineering harbours slight differences in contrast to microbiological terms. Aerobic conditions involve O2 as the terminal e- acceptor. Anoxic conditions (without O2) involve inorganics such as oxidized nitrogen as nitrite and nitrate as terminal e-acceptors. Anaerobic conditions relate to the absence of any terminal e-acceptors other than carbon dioxide. Anammox organisms have been elucidated by microbiologists and are referred to as ‘anaerobic’ ammonium oxidizers, duly referring to their anaerobic respiration process. Engineers would refer to ‘anoxic’ ammonium oxidation. From the microbiological perspective we look inside the cell, from the physiology of the cell. From the engineering perspective we look at conditions surrounding the cells and the external supply of e-acceptors. As frequently experienced, terms are intermixed between fields. It is important to check and align terminologies when describing redox conditions in biological systems (Table 2.3). One method is simply by using the dictionary: oxic/anoxic (etym. ‘presence/absence of O2’), aerobic/anaerobic (etym. ‘presence/absence of air’). However, it is important to keep the microbiological or engineering context in mind when reading literature. different levels: obligate aerobes need it; microaerophiles require it in low levels; and facultative aerobes can function in its absence. In aerobes, enzymes for O2 reduction are always induced. In contrast, denitrifiers are facultative aerobes and harbour constitutive enzymes for O2 reduction. Their enzymes for nitrite or nitrate reduction need to be induced, a condition that requires",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 26,
      "heading": "Trophic groups and metabolic diversity",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  },
  {
    "id": "Biological_Wastewater_Treatment_pg28_chunk1",
    "text_to_embed": "aerobic: etymology: presence of air; microbiology semantic: aerobic respiration, O2 used as terminal electron acceptor to respire the electron-donor substrate, nitrifiers are aerobic respiring chemolithoautotrophs; engineering semantic: aerobic process, O2 supplied as electron acceptor via aeration, nitrification is an aerobic process. anaerobic: etymology: absence of air; microbiology semantic: anaerobic respiration, other terminal electron acceptor than O2 used to respire the electron-donor substrate, anammox organisms are anaerobic respiring chemolithoautotrophs; engineering semantic: anaerobic process, no external electron acceptor supplied, no aeration or nitrate/nitrite supply or recirculation, anaerobic digestion is anaerobic process, uses other electron acceptors, anaerobic and fermentative organisms may coexist such as sulphate reducers acidogens methanogens. oxic: etymology: environment in the presence of O2; microbiology semantic: seasonal mixing in lakes is important for vertical transport of oxygen across the water column; engineering semantic: used as alternative to aerobic, full BNR can be performed in anaerobic-anoxic-oxic (A2/O) process using succession of anaerobic anoxic and oxic tanks. anoxic: etymology: environment in the absence of O2; microbiology semantic: eutrophication leads to anoxic surface water environments; engineering semantic: anoxic process, other terminal electron acceptor supplied such as nitrate or nitrite via recirculation loops, denitrification and anammox are anoxic processes. fermentative/fermenting: etymology: fermentation; microbiology semantic: no external terminal electron acceptor, electrons relocated onto an internal organic compound, methanogens are fermentative chemoorganotrophs; engineering semantic: fermentation process, for efficient EBPR particulate organic matter should be hydrolyzed into soluble substrates fermented into VFAs for uptake by PAOs and GAOs in anaerobic tank of A2/O process, lignocellulosic sugars can be converted into VFAs via mixed-culture fermentation",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 28,
      "heading": "Trophic groups and metabolic diversity",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg29_chunk2",
    "text_to_embed": "require it in low levels; and facultative aerobes can function in its absence. In aerobes, enzymes for O2 reduction are always induced. In contrast, denitrifiers are facultative aerobes and harbour constitutive enzymes for O2 reduction. Their enzymes for nitrite or nitrate reduction need to be induced, a condition that requires the absence of O2. All denitrifying bacteria can also use O2, their catabolic processes being relatively similar. Sulphate reducers cannot use O2, their catabolic process being very different from aerobic respiration. Anaerobes do not use O2: aerotolerant microorganisms can tolerate it; obligate (strict) anaerobes do not since poisoned by the oxidant O2. Phototrophs are oxygenic when using water as e- donor: by splitting H2O they release O2. Anoxygenic phototrophs use another inorganic (e.g. H2 or H2S) or organic (e.g. acetate) e-donor. Phototrophs generate their energy from light. However, an e-donor is always needed for growth. Photons and electrons are two different entities. Phototrophs use photons to energize electrons supplied by the e-donor, in contrast to a redox reaction by chemotrophs. The energized electrons are processed in an electron transport chain by (non-)cyclic photophosphorylations. Photosystems harbour light-harvesting units that transfer photons to a reaction centre where the electrons get energized prior to transfer via the quinone pool to cytochromes and ferredoxin. Phototrophs comprise a battery of pigments to capture photons at different wavelengths. Their microbial diversity can be examined by analysing pigments. Like plant cells, cyanobacteria and eukaryotic algae use chlorophyll a (Chl a). Bacteriochlorophylls are used by purple (Bchl a and b) and green (Bchl c, d and e) sulphur/non-sulphur bacteria, as well as heliobacteria (Bchl g). Phototrophs contain other accessory pigments. Carotenoids confer photoprotection against photooxidation of cell constituents, providing immunity against endogenous photosensitization, and act against oxygen radicals. Carotenoids absorb blue light (450-550 nm) and transfer this energy to Bchl. Phycobilins are used by cyanobacteria and red algae to enhance the absorption of green, yellow, orange, and red lights that are less efficiently absorbed by Chl a. Microorganisms seldom operate on one single metabolism. Metabolic combination in single cells is possible. This is called mixotrophy, which is a relatively broad term. It relates to parallel involvement of different metabolisms by a microorganism. Anabolism always involves an organic compound or CO2 as its C source. Mixotrophs can maximize organic matter usage to synthesise biomass while deriving energy from inorganics. An aerobic respiring chemoorganoheterotroph both dissimilates and assimilates fractions of",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 29,
      "heading": "Trophic groups and metabolic diversity",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg29_chunk3",
    "text_to_embed": "relatively broad term. It relates to parallel involvement of different metabolisms by a microorganism. Anabolism always involves an organic compound or CO2 as its C source. Mixotrophs can maximize organic matter usage to synthesise biomass while deriving energy from inorganics. An aerobic respiring chemoorganoheterotroph both dissimilates and assimilates fractions of an organic compound. By becoming a chemolithoheterotroph, it can generate its energy from inorganics and more organic matter is available to anabolise biomass. The ultimate mixotroph can maximize growth by dissimilating an inorganic substrate, assimilating organic matter, and fixing CO2 to supplement growth. Phototrophs can combine photoorganoheterotrophy and photolithoautotrophy to maximize carbon use from organics and CO2 and/or to recycle via the Calvin cycle the CO2 released from processing organics. Metabolic versatility is widespread, enabling growth under ever-changing conditions. In a pure culture, individual cells of a population can harbour different metabolic states, depending on the gradients of nutrients and photons across reactor geometries and bioaggregates. Purple non-sulphur bacteria (PNSB) are models of hyper-versatility with photoorganoheterotrophy, photolithoautotrophy, dark fermentation, photofermentation, and chemotrophies in single cells. In addition, microorganisms can be delineated between prototrophs that are able to produce essential compounds needed for growth and auxotrophs that depend on other organisms to supply their essential resource. This is less studied in wastewater environments, while there is growing interest in mixed-culture fermentation processes. 30 2.2.4.2 Illustration of microbial trophic groups Combinations of respirations or fermentation with photo-/chemo-, litho-/organo-, and auto-/hetero- trophies (Figure 2.8) are illustrated here for chemotrophs and phototrophs. Obligate aerobic respiring chemoorgano- heterotrophs grow by dissimilating an organic e- donor by respiration with O2 only and synthesizing biomass from an organic C source that can be the same as the e-donor. OHOs use acetate as their e-donor/C source and O2 as their e-acceptor. Anaerobic respiring (or ‘anoxic’) chemoorganoheterotrophs catabolize an organic e-donor by respiration with an inorganic e- acceptor such as nitrite or nitrate and anabolize an organic C source (which can be the e-donor). DHOs use acetate and respire it with NO2ˉ or NO3ˉ. Fermentative chemoorganoheterotrophs grow by fermenting an organic e-donor whose electrons end up in an organic compound, and using the same C source for anabolism. Acidogenic fermenters convert carbohydrates into VFAs as the end catabolic product. Aerobic respiring chemolithoautotrophs respire an inorganic e-donor with O2 as the terminal e-acceptor and capture dissolved CO2 (or its bicarbonate form at pH 7) to produce biomass. Nitrifiers fix CO2",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 29,
      "heading": "Trophic groups and metabolic diversity",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg30_chunk4",
    "text_to_embed": "compound, and using the same C source for anabolism. Acidogenic fermenters convert carbohydrates into VFAs as the end catabolic product. Aerobic respiring chemolithoautotrophs respire an inorganic e-donor with O2 as the terminal e-acceptor and capture dissolved CO2 (or its bicarbonate form at pH 7) to produce biomass. Nitrifiers fix CO2 and respire the e-donors NH4+ or NO2ˉ with O2 as the e- acceptor. Anaerobic-strict respiring (or ‘anoxic strict’) chemolithoautotrophs respire an inorganic e- donor with an inorganic e-acceptor in the absence of O2 and assimilate CO2. Anammox bacteria fix CO2 and respire NH4+ with NO2ˉ or NO as e-acceptors. Chemoorganoautotrophs (organic e-donor, inorganic C source) such as anaerobic methanotrophic archaea and chemolithoheterotrophs (inorganic e-donor, organic C source) such as some oceanic extremophiles can be semantically constructed but are less widespread in nature. Their exerted metabolism should rely on thermodynamic and biochemical constrains. While mixotrophy is possible, organics are often used for catabolism and anabolism, making organic/inorganic associations less common between e-donors and C sources. Oxygenic photolithoautotrophs such as cyanobacteria photo-energize electrons derived from water and fix CO2. Anoxygenic photolithoautotrophs such as purple sulphur bacteria (PSB) dissimilate an inorganic e-donor other than water such as H2S, energize the electrons with photons, and assimilate CO2. Anoxygenic photoorganoheterotrophs such as PNSB obtain electrons from organics (e.g. acetate), energize them with photons, and use this substrate for anabolism. Photolithoheterotrophs can energize electrons from an inorganic e-donor such as H2 using light and build biomass from organics such as acetate. Photoorganoautotrophs are seemingly less reported; photons would energize electrons supplied by organics, while CO2 would be used in anabolism. 2.2.4.3 Predominant guilds of microorganisms involved in BNR from wastewater Common guilds of microorganisms present in BNR, anaerobic digestion, and nutrient recovery systems are summarized in Table 2.4. BNR WWTPs are designed in sequences of redox conditions achieved either in space across different tanks in flow-through processes or in time in sequencing batch reactors. Redox conditions involve alternating anaerobic (no terminal e-acceptor), anoxic (NOx˗ as e-acceptors), and aerobic (O2 as e-acceptor) phases. These phases are combined in the presence or absence of organic matter as an e-donor and C source. Biofilms and granules comprise different redox biovolumes across gradients of e-donors and e- acceptors in the biofilm depth. This delineates niches for the proliferation of microorganisms of interest (Figure 2.9). 31 PAOs and GAOs store VFAs under anaerobic conditions and grow by respiring either O2 or",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 30,
      "heading": "Trophic groups and metabolic diversity",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg30_chunk5",
    "text_to_embed": "e-donor and C source. Biofilms and granules comprise different redox biovolumes across gradients of e-donors and e- acceptors in the biofilm depth. This delineates niches for the proliferation of microorganisms of interest (Figure 2.9). 31 PAOs and GAOs store VFAs under anaerobic conditions and grow by respiring either O2 or NOxˉ. Nitrifiers are composed of aerobic ammonium- oxidizing (AOOs; ‘Nitroso-’ organisms, i.e. presented to involve a nitroso compound like HNO or NO as biochemical intermediate) that respire NH4+ into NO2ˉ and aerobic nitrite-oxidizing (NOOs; ‘Nitro-’ organisms, i.e. involving a nitro compound like HNO2 as biochemical intermediate) organisms that respire NO2ˉ into NO3ˉ, with O2 as the e-acceptor. AOOs and NOOs are primarily autotrophic using CO2 as the C source, while some such as Nitrospira are versatile and can metabolize organics. Microorganisms are indeed always more versatile than phenotypically classified. A third nitrifying guild of complete ammonium oxidizers (comammox) has recently been elucidated, involving full aerobic respiration of NH4+ into NO3ˉ. DHOs respire electrons from organic matter with NOxˉ as the e-acceptors. Chemolithoautotrophic denitrifiers can respire electrons from H2S using NOx. Anammox organisms are autotrophic and respire NH4+ with NO2ˉ or NO. Some anammox populations 33 are thought to convert organics. In flocs, granules and biofilms, BNR organisms are accompanied by a diversity of side populations (hydrolysers, fermenters, and grazing populations). Phototrophs are always detected at some levels in wastewater environments. As soon as light is available they can grow independently. Several phototrophs are versatile and can grow chemotrophically as well. In the resource recovery context, phototrophic processes are gaining interest. Microalgae and cyanobacteria are ‘sustainable’ CO2 sinks for carbon capture mediated by light. Phototrophs such as PNSB are used to grow a biomass with high protein content that can be valorised as a food complement when grown on a waste stream from a food industry. Conceptual models of microbial ecosystems of BNR flocculent and granular activated sludges are excellent bases for functional analyses (Nielsen et al., 2010; Weissbrodt et al., 2014) (Figure 2.13). The basic metabolism of the main guilds can easily be outlined by combining the e-donor and e-acceptor for catabolism, and the C and N sources for anabolism (Figure 2.10). Simple outlines disentangle the connections of the main metabolizing populations.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 30,
      "heading": "Trophic groups and metabolic diversity",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg34_chunk1",
    "text_to_embed": "2.2.5.1 Environmental factors Microorganisms display physiological ranges of environmental conditions for optimal growth. Chemical, biological, and physical factors impact on conversions, maintenance, growth, and selection. Depending on the trophic groups, the major factors affecting growth relate to the availability of e-donors and e-acceptors, nutrients (C, N, P and S), mineral sources, trace metals for enzymes activities, and light. In mathematical growth models, limitation is characterized by saturation functions (Monod terms) such as SS,i /(KS,i + SS,i). Under certain circumstances, microorganisms can face multiple limitations simultaneously. Microbes can tune their metabolism to the multiple limitations, by e.g. modulating their affinity for substrates. Other factors involve temperature, pressure, pH, ionic strength, activity, alkalinity, and salinity (i.e. osmotic pressure). Temperature impacts the growth rate of microorganisms. The optimal range of temperature for each group is relatively narrow. Psychrophiles grow from ca. -12 °C (lowest growth temperature measured so far) to 15 °C, mesophiles between 15-40 °C, thermophiles between 40-70 °C, and hyperthermophiles between 70-110 °C. Microbes operating at a high temperature generally grow faster. By increasing temperature, a gradual increase in growth rate is observed until an abrupt drop is observed due to thermal denaturation of proteins. Different relations can describe the temperature dependence. In chemistry, the Arrhenius’ law describes the exponential dependency of the rate constant (k) to the ratio of energy activation of reaction to temperature (T) of the system: k = A ꞏ e– Ea /(RꞏT), with the pre-exponential factor A and ideal gas constant R. In biological wastewater treatment, rates are expressed with a temperature coefficient θ, e.g. for biomass-specific growth rate qX (or μ historically): qX(T) = qX(Tref) ꞏ θ(T-Tref). The Q10 temperature coefficient measures the rate of change under an increase of 10 °C in a biological system: Q10 = (R2/R1)10/(T2-T1). As a rule of thumb, an increase of 10 °C leads to 2-3 times higher conversion and growth rates. pH measures H+ activity. pH gradients across the cell plasma membrane drive cellular bioenergetics and growth rates. Proton-motive forces are used by respiring organisms to generate ATP by oxidative phosphorylation. In metabolic models, the coefficient α expresses the dependency of a growth yield to pH. It represents the ATP needed to transport the substrate across the cell membrane. The pH dependency of a biological rate can be expressed with a Monod term such as 10-pH/(KpH + 10-pH). Biological rates can be dependent on both temperature and pH,",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 34,
      "heading": "Microbial physiology and Microbial physiology and environmental gradients",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg34_chunk2",
    "text_to_embed": "the dependency of a growth yield to pH. It represents the ATP needed to transport the substrate across the cell membrane. The pH dependency of a biological rate can be expressed with a Monod term such as 10-pH/(KpH + 10-pH). Biological rates can be dependent on both temperature and pH, and on combinations of these two parameters, such as: qi(T, pH) = qi(Tref, pHref) ꞏ θ(T-Tref) ꞏ 10-pH/(KpH + 10-pH) (Lopez-Vazquez et al., 2009; Weissbrodt et al., 2017). Photons drive phototrophic processes across visible (VIS, 400-750 nm) and near infrared (NIR, 780 nm to 3 μm) ranges of light. Growth has seldom been reported at lower energy wavelengths in mid (MIR, 3-50 μm) or far (FIR, 50-1,000 μm) infrared. FIR is used in photomedicine to activate human cells. Short wavelengths (i.e. high energies) can be inhibitory or lethal to both chemotrophic and phototrophic microorganisms. The bactericidal effect of ultraviolet (UV, 10-400 nm) radiation is used to deactivate microorganisms. The effect of light on biological rates of phototrophs can be modelled in different ways (Schoener et al., 2019). Both the light irradiance and wavelength have to be taken into account when addressing the impacts of light on microbial growth. A simple approximation is to use Monod terms such as I/(KI + I) with light intensity I (W/m2 or J/s.m2). Following Lambert-Beer’s law of light absorbance, the residual light intensity in the biological system will decrease proportionally to growth and cell concentration. Chemical factors can activate, limit or inhibit growth. Inhibition can be reversible or irreversible. We speak of toxicity or lethality when leading to cell death. Depending on the concentration, the same element, ion or substance can either promote growth or be inhibitory and toxic. (Eco)toxicity tests deliver 35 dose-response curves by contacting microorganisms, algal, insect or mammalian cells to increasing concentrations of chemicals. EC50, IC50 and LC50 values express chemical concentrations that lead to half-maximum effective, inhibitory and lethal response, respectively. There are various inhibition terms in literature. They can be approximated as inverse Monod terms such as KI,i /(KI,i + SI,i) with SI,i being the concentration of dissolved inhibitory compound and KI,i the half-saturation inhibitory constant. Biological agents can impact growth. Antimicrobials are produced by an organism to deactivate a competitor. Populations that develop resistances can withstand the antimicrobial stress. Pathogenicity, infection by viruses, and predation by protozoans such as ciliates and by metazoans such as nematodes and worms",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 34,
      "heading": "Microbial physiology and environmental gradients",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg35_chunk3",
    "text_to_embed": "compound and KI,i the half-saturation inhibitory constant. Biological agents can impact growth. Antimicrobials are produced by an organism to deactivate a competitor. Populations that develop resistances can withstand the antimicrobial stress. Pathogenicity, infection by viruses, and predation by protozoans such as ciliates and by metazoans such as nematodes and worms are selection pressures that shape microbial communities in wastewater biocenoses. 2.2.5.2 Microbial niche establishment across gradient systems Natural and engineered biological systems are characterized by gradients of environmental factors. Microbial diversity is shaped by redox conditions and energy metabolism, and finely tuned by nutrients that microbes assimilate. Microbial niches establish along gradients of light, gradients of e-donors and e-acceptors, gradients of C, N, P and S sources, and gradients of other minerals and trace metals that they can scavenge from substrates. Microbial niche differentiation in aquatic systems arise from interfacial (gas-liquid and liquid-solid) and transport phenomena (advection, convection and diffusion) that macroscopically shape the environment. Microorganisms shape their microenvironment via their conversions. A microbial niche will establish close to another one that supplies an e-donor or e- acceptor, C, N, P or S source, and/or other micronutrients. Diffusional limitations across the depth of sediment, biofilms and granule matrices contribute to the segregation of microbial guilds. Substrates are consumed, converted, and diffuse further step-wise across the microbial food chain. Microbial community engineering and process design relies on microbial resource management across flows and gradients. In a flow-through WWTP, substrate and redox conditions are engineered in separate tanks to select and activate the microbial guilds necessary to perform the depollution of organic matter, and nitrogenous and phosphorous compounds. Successions of anaerobic, anoxic and aerobic conditions are necessary for full BNR. Different BNR process configuration are shown in Chapter 6, Figure 6.20. Anaerobic and anoxic tanks are mixed, whereas aeration transfers O2 into the liquid phase of aerobic tanks. Internal recirculations of wastewater flows are included to provide e-acceptors such as NOxˉ which are produced in the nitrification tank back to the pre- denitrification tank for their reduction. For this reduction, influent organic matter serves as the e- donor and C source. Anaerobic zones should be deprived of terminal e-acceptors to stimulate the pre- fermentation of organics and uptake of VFAs by PAOs and GAOs. Biofilm and granular sludge systems used for process intensification thrive on gradients. Simultaneous BNR can be achieved in the biofilm matrix. More details on biofilm systems are developed",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 35,
      "heading": "Microbial physiology and environmental gradients",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg35_chunk4",
    "text_to_embed": "zones should be deprived of terminal e-acceptors to stimulate the pre- fermentation of organics and uptake of VFAs by PAOs and GAOs. Biofilm and granular sludge systems used for process intensification thrive on gradients. Simultaneous BNR can be achieved in the biofilm matrix. More details on biofilm systems are developed in chapters 17-18.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 35,
      "heading": "Microbial physiology and environmental gradients",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg35_chunk1",
    "text_to_embed": "Following on from early developments in microbiology by Koch and Hesse in Germany, the pioneers of the ‘Delft School of Microbiology’ in the Netherlands made key contributions in virology and microbial ecology (Beijerinck), biogeochemistry (Baas-Becking), biochemistry (Kluyver), microbiology (Van Niel), and microbial biotechnology (Kuenen and Heijnen). The integration of their principles is at the root of breakthroughs made in ecological engineering for the development of environmental biotechnologies for the biological treatment of waste and wastewater, recovery of resources, and public health sanitation. 36",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 35,
      "heading": "MICROBIAL ECOLOGY AND ECOPHYSIOLOGY METHODS",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg36_chunk1",
    "text_to_embed": "Over the last 100 years of activated sludge, the wastewater engineering sector has developed in parallel analytical methods from microscopy, microbiology, microbial ecology, biochemistry, ecophysiology, molecular biology, and system microbiology. Starting from the early microscopy observations of ‘animalcules’ in fluids made by Van Leuwenhoek in the 17th century, analytical biosciences have made uninterrupted progress. We now benefit from a range of methods to fingerprint microbial communities, detect and characterize microorganisms (i.e. morphotypes, phylotypes, genotypes), and examine their metabolisms (i.e. phenotypes). Step by step, new methods have made it possible to ‘switch light on sludge’ and to move from a black-box description to more grey-box analysis of microbial communities, which combined with mathematical modelling will enable more white-box quantitative predictions on metabolisms and interactions inside microbial networks. Beyond the names of guilds and populations of mixed cultures, their metabolic functions are required to design and control processes, and predict the overall performance. Ecophysiological methods are useful to examine metabolic phenotypes. Microbial ecology has moved forward to community system microbiology and environmental system biology. The latest ‘omics’ methods are providing high resolution and throughput to characterize pure cultures and complex communities, microbial lineages and their metabolic traits ranging from DNA (meta-genome), RNA (meta- transcriptome), proteins (meta-proteome) to metabolites (meta-metabolome), and their fluxes (meta-fluxome). While resolution and throughput have dramatically increased, big datasets have led to new challenges to manage, extract and visualize the key information. Wet-lab procedures are going hand in hand with dry-lab workflows of bioinformatics and biostatistics. Several calls have been made over the last few decades to bridge microbial ecology and environmental biotechnology, but twenty years later, this need remains the status quo. The fields of process engineering and environmental life sciences have specialized completely independently together with expansions in analytical and computational power. Novel methods and workflows can drive new research questions, while the choice of method relies on the investigation target set at the outset. Multilateral confrontation and integration of microbiology, biotechnology and engineering expectations and principles is needed.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 36,
      "heading": "Black to grey and white‐box analysis of microbiomes",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg36_chunk1",
    "text_to_embed": "The four predominant types of cellular macromolecules (nucleic acids, proteins, polysaccharides and lipids) are the key informational molecules that compose biomass (Section 2.2.2). They are useful to elucidate phylogenies and the functional traits of microbial populations. DNA contains the genetic code of life. The nucleotide sequences code for genes in the genomes of microorganisms. Gene sequences allow for identification of microbial lineages and prediction of their functional potential. A multitude of methods can be applied to DNA templates. From an isolate, one can extract DNA, and sequence and analyse its genome. Out of the DNA pool of a microbial community, one can sequence the metagenome, and further bin and annotate single-lineage genomes. RNA (primarily the mRNA) comprises the information on transcribed genes. Gene expression can be captured by RT-qPCR (see below) or high- throughput transcriptomic analyses. The (meta-) transcriptome of a microorganism or a community informs on what genetic potentials were expressed by the population(s) involved. Proteins harbour the information that was translated from RNA. Sequencing the (meta-) proteome of an organism or a microbiome is useful to 37 gain both phylogenetic and functional information. From the biochemical viewpoint, the presence of a protein is not sufficient to validate the metabolic function of an organism. Proteins should be activated into enzymes that catalyse biochemical conversions. Enzymatic tests help to check for protein activity. Still, an ex-situ activity test on a protein extract can lead to different results than a metabolic test performed with the cells (i.e. protein is involved under physiological cellular conditions). Carbohydrates contain an enormous amount of functional information in the glycome of microorganisms. Sugars, phosphorylated sugars, aminosugars, and glycoproteins are functional molecules of both the intracellular and extracellular spaces. EPSs are functional polymers specific to microorganisms. However, access to glycomic information is rather difficult because of the multitude of molecules and polymers involved. Lipids comprise information on microorganisms and their functions. Phospholipid fatty acids (PLFA) analyses can be used to characterize the composition of cell membranes. The chemical composition spectrum of PLFAs can be used to differentiate between microbial populations and their phenotypes, notably across bacterial and eukaryotic domains. Organic and inorganic intracellular storage compounds such as PHAs, polysugars, polyphosphate, and intracellular sulphur globules are specific to the metabolism of certain microbial guilds. These compounds can be targeted by microscopy with and without stainings, from phase-contrast to epifluorescence, laser-scanning, and scanning/transmission electron microscopies. Different extraction methods can",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 36,
      "heading": "Informational molecules from microorganisms ",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg37_chunk2",
    "text_to_embed": "eukaryotic domains. Organic and inorganic intracellular storage compounds such as PHAs, polysugars, polyphosphate, and intracellular sulphur globules are specific to the metabolism of certain microbial guilds. These compounds can be targeted by microscopy with and without stainings, from phase-contrast to epifluorescence, laser-scanning, and scanning/transmission electron microscopies. Different extraction methods can be used for a quantitative analysis of their monomers using physicochemical separations and detections. Substrate labelling with heavy isotopes (e.g. 13C, 15N, 32P) and radiolabels (e.g. 14C) are used in ecophysiology methods to track the assimilation of substrates into cellular macromolecules and storage polymers by microorganisms in communities. DNA, RNA, proteins, and other structural components of biomass are highly-ordered biopolymers present in either the cytoplasm or the cell membrane. Although widely used, their extractions into analytes representative of the original biological systems are always subjected to biases, making the results barely quantitative. Bearing this in mind, harmonization of molecular workflows will help comparison between results.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 37,
      "heading": "Informational molecules from microorganisms",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg37_chunk1",
    "text_to_embed": "Different types of taxonomic and functional classifications of microorganisms from morphotypes to phenotypes and genotypes have been attempted across the decades and analytical revolutions. In early eras of microbiology, microorganisms were primarily classified by visual observation via microscopy. Microscopy enabled the development of microbial classifications based on the shape of microorganisms (morphotypes). Although very useful for a rapid identification of undesired filamentous bacteria in activated sludge, morphotypic classifications seldom succeeded in decomposing phylogenies at high resolution. Biochemistry allowed Kluyver and others to classify microorganisms along metabolisms (phenotypes). Again, the classification resolution remained at a higher level. Molecular biology methods based on nucleic acids can differentiate microbial lineages at high resolution. Sequencing is the key to deciphering the nucleotide code of gene fragments, genomes, and metagenomes. For all classification methods, a good database is needed for comparison of morphotypes, phenotypes, and sequences of nucleic acids and proteins. This is often the bottleneck in the elucidation of rich and diverse microbial communities. A combination of methods is needed for an accurate examination of microbial populations. Microscopy should always be used first to visually inspect microbiological samples. Then, more advanced and costly methods can be used by following a clear analytical strategy. 38 2.3.3.1 rRNA genes for taxonomic classification at high resolution Amplification by PCR (see below) and sequencing of amplicons of bacterial 16S or eukaryal 18S rRNA genes propelled the ‘Woesean reformation’ (after Woese, University of Illinois, USA) for an accurate elucidation of phylotypes. Ribosomal RNA (rRNA) genes are ‘universal’ to microorganisms. These genes provide code for the production of rRNA that is necessary to link amino acids into peptides and proteins in the ribosomes. Thus, the DNA of every microbe contains rRNA genes, from one to multiple (up to 16) copies. The rRNA genes are composed of stem structures that are highly conserved across microorganisms and of hypervariable loop structures that mutate and evolve faster than stems. The sequences of hypervariable regions of 16S and 18S rRNA genes are used to phylogenetically differentiate between populations. rRNA-based methods drive systematics in phylogenetic trees of life (Figure 2.1). These analytical methods have benefitted from Sanger sequencing of full rRNA gene amplicons of single populations or clones retrieved from microbial communities. The latest generation platforms allow for a high-throughput sequencing of pools of amplicons. This analytical paradigm shift went from (i) long and high-quality sequences (necessary for an accurate classification) but low throughput to",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 37,
      "heading": "Classifications of microorganisms: morphotypes, phenotypes, and genotypes",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg38_chunk2",
    "text_to_embed": "from Sanger sequencing of full rRNA gene amplicons of single populations or clones retrieved from microbial communities. The latest generation platforms allow for a high-throughput sequencing of pools of amplicons. This analytical paradigm shift went from (i) long and high-quality sequences (necessary for an accurate classification) but low throughput to (ii) high throughput and resolution across microbiomes but short and low-quality sequencing reads. New molecular workflows can target the rRNA per se (not the gene), by direct full-length sequencing of the rRNA pool of environmental samples. 2.3.3.2 Taxonomic classification and levels Taxonomic classifications of microorganisms range from domain/kingdom to phylum, class, order, family, genus, species, and strain. The length and quality of sequences lead to different degrees of resolution in classifications; the longer and higher quality the sequence, the more accurate and resolved the classification. Naming of populations goes with systematics. Clear semantic, writing and formatting rules have been defined internationally. Phylogenies are often revised by international committees. For instance, the class of Betaproteobacteria which had existed for a long time has recently been combined within the class of Gammaproteobacteria. The genus and specie of a population that has been isolated are now written with full italic Latin terms such as the genus Zoogloea and specie Zoogloea ramigera. The genus and specie of a non-isolated population are not italicized but accompanied by a candidate term in italic. An example is the candidate genus “Candidatus Accumulibacter” and candidate species “Ca. Accumulibacter phosphatis”; the isolation of this model PAO has been attempted on different occasions over the last 20 years, without success. The selection conditions involving the alternation of anaerobic/aerobic conditions make it difficult to isolate “Ca. Accumulibacter” on agar plates. Besides taxonomic levels, the terms ‘population’, ‘guild’ and ‘community’ are useful in environmental microbiology vocabulary. A population is a set of microbial cells of the same lineage (e.g. populations of Zoogloea or “Ca. Accumulibacter”). A guild is a set of different microbial populations that share the same function (e.g. OHOs, DHOs or ANOs guilds). A microbial community (e.g. in activated sludge) contains different populations and guilds. Functional genes can be targeted to describe and classify microorganisms along their metabolic and cellular potentials. Phylogenetic trees can be constructed based on the information on functional genes that have been amplified by PCR and sequenced. This approach is used to differentiate between clades of microbial populations within a lineage, such as “Ca. Accumulibacter” clades",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 38,
      "heading": "Classifications of microorganisms: morphotypes, phenotypes, and genotypes",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg38_chunk3",
    "text_to_embed": "to describe and classify microorganisms along their metabolic and cellular potentials. Phylogenetic trees can be constructed based on the information on functional genes that have been amplified by PCR and sequenced. This approach is used to differentiate between clades of microbial populations within a lineage, such as “Ca. Accumulibacter” clades using the polyphosphate kinase (ppk1) gene. Full genome sequencing is used to identify and classify isolates with high resolution, to derive new species and strains, to characterize metabolic potentials, and to predict metabolic pathways. Full metagenome sequencing followed by genome-centric metagenomics (i.e. binning of genomes of single lineages out of metagenomes) 39 (Albertsen et al., 2013) has propelled a fine-scale elucidation of taxa and their full functional potential. Phylogenetic trees from populations of wastewater environments are generally made with rRNA genes or functional genes, and can now be built by comparison of genomes retrieved from metagenomes against databases of reference genomes (Rubio-Rincón et al., 2019). The obtaining of genomes from populations of a community drives the development of metabolic models to predict their distributed metabolisms and interactions and to reassemble them at microbiome scale. Proteomics and metaproteomics help to taxonomically and functionally classify microbial populations from isolates to communities based on the identified protein and peptide sequences. It provides an additional hint on the expressed functionality of the identified populations. Protein-based analyses may be considered as a rough proxy for activity.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 38,
      "heading": "Classifications of microorganisms: morphotypes, phenotypes, and genotypes",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg39_chunk1",
    "text_to_embed": "The analysis of microbiomes can be made via culture- dependent methods or culture-independent methods. Since the work of Koch, Hesse and colleagues on public-health-related pathogens in the 19th century, agar plates have been used to isolate colonies of microorganisms. Obtaining pure cultures of isolates has long been considered as a gold standard to characterize microorganisms, their physiology, and their metabolisms. However, only a small fraction of microorganisms is actually cultivable in pure cultures. Enrichment cultures have furthered the field to describe the metabolism of targeted predominant populations. Beijerinck developed early principles of enrichment cultures to design a cultivation medium to the needs of a microorganism. In other terms, this can be formulated as ‘Make sure that only organisms with desired properties are able to flourish in the culture.’ 1 https://experimentalmethods.org/ (Beijerinck, 1921; Van Niel, 1949; La Rivière, 1997). Combined with the postulate that ‘Everything is everywhere but the environment selects.’ (Baas- Becking, 1934; De Wit and Bouvier, 2006), these principles underlie the design of WWTP processes under conditions that select for the guilds of microorganisms involved in C, N and P conversions. Since less than 25% of microbes from activated sludge can be isolated, wet-lab experiments in environmental biotechnology research thrive on enrichment cultures. Since the Woesean reformation, molecular characterizations of mixed cultures have avoided the need for pure cultures, by extracting and analysing the pool of targeted informational molecules from complex biological samples. They are called culture- independent methods. Molecular biology methods are efficiently complemented with microscopy to visualize and localize microorganisms and with ecophysiology methods to elucidate the actual metabolic traits of these microorganisms in consortia. 2.3.4.1 Analysing taxa and functions: choosing the right method(s) More than 35 microbial ecology methods are available to analyse taxa and their metabolisms. The key resides in the investigation question underlying the method choice from fundamental or applied microbiology perspectives. Methods involve microscopy, isolation, basic molecular biology, community fingerprinting, advanced sequencing, and ecophysiology techniques. A set of classic and modern methods often used in the field of microbial ecology and water engineering is given in Figure 2.11, followed by a description of methods commonly used in the examination of wastewater treatment systems. More details can be obtained in the sections on ‘Microscopy’ (Nielsen et al., 2016) and ‘Molecular Methods’ (Karst et al., 2016) of the IWA open-access eBook and videos of Experimental Methods in Wastewater Treatment 1 (Van Loosdrecht et al., 2016).",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 39,
      "heading": "Culture‐dependent vs. culture-independent methods",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg39_chunk2",
    "text_to_embed": "methods commonly used in the examination of wastewater treatment systems. More details can be obtained in the sections on ‘Microscopy’ (Nielsen et al., 2016) and ‘Molecular Methods’ (Karst et al., 2016) of the IWA open-access eBook and videos of Experimental Methods in Wastewater Treatment 1 (Van Loosdrecht et al., 2016). 40",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 39,
      "heading": "Culture‐dependent vs. culture-independent methods",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg40_chunk1",
    "text_to_embed": "2.3.5.1 Visual inspection by microscopy techniques The examination of a biological sample and underlying microorganisms should always start by visual inspection from an overall description at the bench prior to light or phase-contrast microscopy (Figure 2.12) with and without sample homogenization. Microscopy provides a first hint on the shape of bioaggregates and the predominant morphotypes of microorganisms. It differentiates between e.g. prokaryotes and eukaryotes, specific morphotypes such as filamentous bacteria, chemotrophs and phototrophs (pigmentation), and microorganisms with storage polymers. The application of stainings and fluorophores that target macromolecules in the samples can reveal specific features under light or fluorescence microscopy, depending on the nature of the stains used. This can be helpful e.g. to detect special inclusions in the cells such as storage polymers and lipids. 41 2.3.5.2 Isolations and pure cultures Microbiologists have been trying to enrich, isolate, cultivate, and characterize microorganisms of interest in pure culture collections for many years. Obtaining a pure culture of the targeted organism via a streak- plate on agar petri dishes, agar deep tubes, or serial dilution techniques followed by pour-plating or spread-plating is useful for accurately describing morphotype(s), phenotypes and genotypes. These techniques involve an agar matrix composed of all the nutrients necessary to sustain the growth of microcolonies of populations of interest. This has been the method of choice to derive new species and strains. These colonies of isolates can be picked and cultivated in liquid pure cultures for e.g. physiological and biochemical testing. However, isolations of environmental microorganisms remain challenging; only a low fraction of microorganisms can be cultivated with these methods. Culturabilities range from max. 0.001% from seawater to 0.30% in soil and 25% in activated sludge samples. However, growth regimes in nature are much more complex than batch regimes applied in agar plates of liquid cultures. Microorganisms are permanently subjected to gradients and variations in environmental conditions. This limits the efficiency of selecting and isolating batch cultures in the lab. Medium compositions are also different from the aqueous compositions of the natural living media. The richness of C-containing media can also impact the diversity of microorganisms selected. Some organisms are auxotrophs and require external supply of essential resources either from a well-defined medium or from the activity of other organisms. 2.3.5.3 Advanced microscopy and rapid cell counting Hybridization of the rRNA (per se) can help to detect, identify, semi-quantify, and locate microbial populations in a biological specimen (Figure",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 40,
      "heading": "Microscopy, isolation, and counting methods",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg42_chunk2",
    "text_to_embed": "organisms are auxotrophs and require external supply of essential resources either from a well-defined medium or from the activity of other organisms. 2.3.5.3 Advanced microscopy and rapid cell counting Hybridization of the rRNA (per se) can help to detect, identify, semi-quantify, and locate microbial populations in a biological specimen (Figure 2.12). Bacterial 16S rRNA or eukaryal 18S rRNA targeted 2 http://probebase.csb.univie.ac.at/ fluorescence in-situ hybridization (FISH) (Nielsen et al., 2009) is a molecular biology method that consists of hybridizing the 16S or 18S rRNA of microbial populations using an oligonucleotide probe (i.e. a short strand of nucleic acids of typically ca. 20 nt) mounted with a fluorophore. Oligonucleotide FISH probes can be designed to tune the hybridization specificity across phylogenies. It can be made relatively unspecific to e.g. class level or very specific at genus level. A probe design is made by aligning rRNA sequences from known microorganisms targets, and finding a consensual sequence. Probebase (Greuter et al., 2015) is a database of oligonucleotide FISH probes 2 . With FISH, known populations or guilds of microorganisms are targeted. It is important to know in advance what populations can be present. Fingerprinting the microbial community at the outset using amplicon sequencing (Section 2.3.7) can be helpful to identify the predominant populations and their relative abundances prior to choosing or designing a new FISH probe. After sampling, microbial cells are fixed in the dark in 4% paraformaldehyde (PFA) followed by ethanol:phosphate-buffer-saline (EtOH:PBS 1:1) for Gram– organisms or directly in EtOH:PBS 1:1 for Gram+ organisms otherwise PFA would rigidify the membranes of Gram+ organisms making them impermeable to FISH probes. Cells are deposited on a lysine-coated microscopy slide and made permeable at a specific chemical stringency with formamide and in combination with heat. The fluorescent oligonucleotide FISH probe is dropped onto the specimen. It is transferred intracellularly and binds to the complementary strand of rRNA if it is present in the specimen. Cells hybridized with the FISH probe emit a fluorescent signal under the epifluorescence microscope (EFM), after removing and washing out the unbound markers. FISH can provide semi- quantitative (qFISH) information on the relative abundances of microbial populations. With dispersed cells, this is done by comparing the number of florescent hybridized cells with the total number of cells present in the sample (either unstained under 43 phase contrast, or stained with another fluorophore or fluorescent FISH probe). With biofilms and granule cross sections,",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 42,
      "heading": "Microscopy, isolation, and counting methods",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg42_chunk3",
    "text_to_embed": "relative abundances of microbial populations. With dispersed cells, this is done by comparing the number of florescent hybridized cells with the total number of cells present in the sample (either unstained under 43 phase contrast, or stained with another fluorophore or fluorescent FISH probe). With biofilms and granule cross sections, the semi-quantitation can be computed by the ratio of (un)coloured areas. However, as with any molecular method, FISH can contain biases. Cell fixation, cell binding to the microscopy slide, cell permeability, probe size and intracellular transfer rate, hybridization efficiency, fluorophores and fluorescent signal intensity, and human factors can all impact on the analytical result. Analysts often introduce bias by primarily looking at where there is fluorescence on the specimen. Thus, in general, relative abundances calculated with FISH are over-represented. The ‘dark information’ of the specimen is part of the scientific dataset and should also be taken into account. Therefore, accuracy and confidence in FISH-EFM measurements can be enhanced by recording a randomized digital sampling of 10-30 spots on the specimen. However, flocs, granules, and biofilms can be challenging to de- aggregate, and particles of different biovolumes can cause issues in measurements. Flow cytometry (FCM) is an elegant and fast capillary method to detect, count, and measure the metrics of microbial cells in a biological sample. However, the sample should be de-aggregated into a suspension of single cells (e.g. using a Potter- Elvejehm homogenizer) for an accurate and representative analysis. In FCM, single cells pass one by one through a capillary prior to laser detection. Cells can be detected based on size, shape, cellular constituents (e.g. low or high level of nucleic acid content), and stainings or FISH probings applied. It is an interesting alternative to EFM, provided that the sample can be homogenized, which is often the drawback with flocs, granules and biofilms. Nevertheless, FCM is very efficient at analysing the biological stability of low-concentration samples such as river water, groundwater, source water and drinking water. In the drinking water field, FCM is recognized by regulatory offices as a standard alternative to heterotrophic cell counting (Hammes and Egli, 2010). Confocal laser-scanning microscopy (CLSM) examines biological specimens at high resolution. This advanced microscopy technique zooms in to record a full floc structure of ca. 50-100 μm and to dig in the architecture of biofilm and granule cross sections. The specimen can be prepared by physical sectioning of a biofilm or granule",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 42,
      "heading": "Microscopy, isolation, and counting methods",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg43_chunk4",
    "text_to_embed": "laser-scanning microscopy (CLSM) examines biological specimens at high resolution. This advanced microscopy technique zooms in to record a full floc structure of ca. 50-100 μm and to dig in the architecture of biofilm and granule cross sections. The specimen can be prepared by physical sectioning of a biofilm or granule sample with a cryotome. The CLSM examination involves optical sectioning of the specimen by penetration of the laser at different depths (max. 100 μm). The 3D structure can be re-composed by a z-stack of the digital images. CLSM can be combined with different fluorescent stainings to visualize biological features and FISH probes to localize populations of interest in floc or biofilm structures. For FISH, CLSM can help to remediate issues in semi-quantitation when working with bioaggregates by enabling calculations of biovolumes. Scanning (SEM) and transmission (TEM) electron microscopies provide high-resolution and detailed analysis of cellular structures and components of microbial cells. Their combination with energy- dispersive X-ray (EDX) spectroscopy can be used to detect elemental compositions in the specimen. Different types of fixations are needed for SEM, TEM, and environmental SEM (ESEM). Besides biochemical phenotypes, electron microscopy (EM) analysis is required to describe a new species.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 43,
      "heading": "Microscopy, isolation, and counting methods",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg43_chunk1",
    "text_to_embed": "2.3.6.1 Extraction of nucleic acids and proteins One important step that affects the analytical outputs of molecular biology measurements relates to the extraction of nucleic acids and proteins, prior to their analysis. Nowadays extractions are mostly performed using manufactured kits. A diversity of kits and principles can be used to extract, isolate, and purify these macromolecules. The final result of the molecular analysis is impacted by the extraction method used initially (Albertsen et al., 2015; Rocha and Manaia, 2020). For reproducibility and comparison purposes, it is preferable to process all the 44 samples from the same series with the same kits and methods. A comparison of kit performances can be performed at the beginning when starting a new project. Outputs of molecular methods that do not use the same workflows and from different groups and papers can seldom be compared. Efforts are needed for more systematics in molecular biology via e.g. round robin tests (or ring tests). The MIDAS database and field guide to the microbes of activated sludge and anaerobic digesters3 provides baseline information for sampling, wet-lab processing, and dry-lab analysis of microbial community compositions (McIlroy et al., 2015; Nierychlo et al., 2019). However, adaptations to protocols are always possible, and need duly reporting. 2.3.6.2",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 43,
      "heading": "Molecular biology and fingerprinting methods",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg44_chunk1",
    "text_to_embed": "A polymerase chain reaction (PCR) is a molecular biology technique that is used to amplify the nucleotide sequence of a fragment of a gene present on the DNA of one or multiple organisms. PCR can be performed to detect the presence or absence of a gene and of an organism carrying this gene in a microbial community. PCR can target 16S/18S rRNA genes or functional genes. The oligonucleotide sequences of the forward and reverse primers are designed accordingly. PCR uses a set of two oligonucleotide primers, known as forward and reverse primers, of ca. 20 nucleotide base pairs (bp) each to target the specific double-strand DNA region of interest on the selected gene. A high-temperature-resistant polymerase enzyme is used to amplify this delineated region by adding nucleotides one-by-one to the sequence chain of the PCR product (known as the amplicon). Amplification works via sequences of temperature cycles and replication reactions performed in a thermocycler. PCR programs involve initial denaturation of the DNA template to open the double strand (e.g. 5-10 min at 95 °C) followed by ca. 30 cycles of (i) denaturation (e.g. 1 min at 95 °C), (ii) annealing of the two forward and reverse primers on 3 https://www.midasfieldguide.org/ the two strands (e.g. 45 s at 50-60 °C) and (iii) elongation of the amplicon sequence by the polymerase (e.g. 2 min at 70-75 °C), followed by a final elongation of the amplicons (e.g. 10 min at 70- 75 °C). The parameter values depend on the genes and organisms targeted, and can be found in the methods section in articles. The chemical compositions of the reaction mixtures, temperatures and phase lengths of the PCR are very specific to the nucleotide composition of the genes of interest. A gene fragment with a higher content of G-C nucleotides bonds (known as the GC content) would need more intense denaturation to open them. Depending on the type of subsequent fingerprinting or sequencing analysis, a PCR is conducted with labelled primers. PCR products are checked on an agarose gel. A band characteristic of the length of the targeted gene sequence should be detected. If the PCR was not specific, a mixture of bands of different length is obtained, necessitating that the primers and PCR reaction conditions are optimized further. When a band is lacking, this indicates that the PCR did not succeed (either the PCR is not specific or the DNA of the targeted",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 44,
      "heading": "Polymerase chain reactions",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg44_chunk2",
    "text_to_embed": "the PCR was not specific, a mixture of bands of different length is obtained, necessitating that the primers and PCR reaction conditions are optimized further. When a band is lacking, this indicates that the PCR did not succeed (either the PCR is not specific or the DNA of the targeted organism is absent from the sample pool). Quantitative (real-time) PCR (i.e. qPCR) provides additional power to semi-quantify the relative abundance of this gene and/or microorganism. Fluorescence is emitted every time that a PCR product is formed. From cycle to cycle, an exponential production of amplicons is detected by the fluorescence detector. However, as with any molecular study, although called ‘quantitative PCR’, qPCR outputs from different studies are affected by biases all across the workflows which makes them very difficult to compare (Rocha and Manaia, 2020). Reverse transcription (RT) and qPCR (referred to as RT-qPCR) targets the RNA. The pool of RNA is extracted from the biological sample. mRNA sequences can be reverse-transcribed into complementary DNA (cDNA) prior to qPCR. This 45 provides hints on the targeted gene expression and transcriptional regulation in cells as a first proxy of microbial ‘activity’. 2.3.6.3",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 44,
      "heading": "Polymerase chain reactions",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg45_chunk1",
    "text_to_embed": "Before the advent of high-throughput sequencing, the composition of amplicons obtained by PCR was obtained by generating a clone library and sequencing the gene fragments present in each clone. In this method, after purification, the pool of PCR products is contacted to cells of Escherichia coli. Each fragment is ligated to a plasmid vector and transformed into one E. coli cell by heat shock. The pool of transformed E. coli cells is incubated overnight at 37 °C in a liquid culture for multiplication of the cells. The cell mixture is streak-plated on agar plates prior to a second incubation in order to grow colonies of transformants. Around 100-500 colonies of clones that each contain one type of gene fragment are picked up one by one for PCR and Sanger sequencing of PCR products (i.e. amplicons). The number of reads of a specific sequence relates to the relative abundance of gene fragments present in the pool of amplicons. Cloning sequencing is used to identify the predominant microbial populations in the process of interest. It also provides long, high-quality sequences of the gene fragments. 2.3.6.4 Community fingerprinting The relative abundance of gene fragments obtained after PCR from the pool of genomic DNA (gDNA) of the microbial community can be profiled by e.g. denaturing gradient gel electrophoresis (DGGE), automated ribosomal intergenic spacer analysis (ARISA), amplified ribosomal DNA restriction analysis (ARDRA), or terminal-restriction fragment length polymorphism (T-RFLP). A PCR is performed on the 16S or 18S rRNA genes at the outset if the objective is to profile the microbial populations. These techniques can also be used to address the diversity of a pool of fragments of a functional gene across the community. These classic methods have been widely used since the nineties in order to obtain the fingerprint of microbial communities. The output of these methods is primarily a set of bands of lengths relating to the gene fragments amplified and/or restricted. The diversity of bands gives a proxy of the diversity of operational taxonomic units (OTUs) present in a microbial community. Taxonomic classification of the gene fragments can be obtained by cloning-sequencing or combination with amplicon sequencing. In the technological transition from classic fingerprinting to pyrosequencing, the PyroTRF-ID pipeline was developed to relate terminal restriction fragments to phylotypes by comparison of T-RFLP and amplicon sequencing profiles (Weissbrodt et al., 2012b). The profiles obtained by these different techniques are represented as relative abundances of",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 45,
      "heading": "Clone libraries",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg45_chunk2",
    "text_to_embed": "combination with amplicon sequencing. In the technological transition from classic fingerprinting to pyrosequencing, the PyroTRF-ID pipeline was developed to relate terminal restriction fragments to phylotypes by comparison of T-RFLP and amplicon sequencing profiles (Weissbrodt et al., 2012b). The profiles obtained by these different techniques are represented as relative abundances of OTUs. They can be described in terms of richness (i.e. number of different OTUs present in the profile) and diversity (i.e. number and dispersion of relative abundances of OTUs in the profile). Fingerprinting methods are efficient to rapidly check in ca. 1-2 days e.g. the enrichment level of targeted OTUs in a bioreactor or to detect a drastic switch in OTU predominance in the event of a process disturbance. 2.3.6.5",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 45,
      "heading": "Clone libraries",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg45_chunk1",
    "text_to_embed": "New developments in sequencing have enabled the pool of amplicons to be directly sequenced. Amplicon sequencing drastically improves the depth of libraries of OTUs or amplicon sequence variants (ASVs) obtained. It enables an efficient characterization of microbial community compositions by obtaining the identities of microorganisms and their relative abundances. Amplicon sequencing consists of amplifying by PCR a targeted gene fragment from the gDNA extracted from a biological sample and sequencing the pool of amplicons obtained. This method is typically applied to bacterial 16S and eukaryal 18S rRNA gene amplicon sequencings. Sample-tagged primer sets are used to amplify hypervariable regions of these ‘universal’ genes from the pool of gDNA obtained from the microbial community. The tagged amplicons (ca. 300-600 bp) are purified, quantified, pooled, and sequenced with high throughput with new generation benchtop platforms such as MiSeq (Illumina), Ion Torrent, PacBio, Oxford Nanopore, among others. 46",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 45,
      "heading": "Modern amplicon sequencing",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg48_chunk1",
    "text_to_embed": "48 Datasets of 10k-100k read counts are typically obtained per sample depending on the required sequencing depth. A set of 10 k-30 k reads is sufficient when aiming at profiles of predominant populations. Increasing the sequencing depth per sample by pooling fewer samples on the same sequencing flow cell provides higher resolution to describe microbial diversity with low-abundance populations. Datasets are processed using bioinformatics routines and visualized and analysed using numerical ecology (Weissbrodt et al., 2014; Albertsen et al., 2015), using e.g. packages with the R software. Microbial community profiles are represented as stacked bar charts or heatmaps to reveal their compositions and the dynamics of the populations involved. With short reads of 300-600 bp, one can obtain taxonomic classifications from the phylum to class, order, family, and genus levels. With the latest developments of using sequencers with long-read outputs, one can now achieve sequencing of the full-length rRNAs (per se) of populations present in a microbial community. This considerably increases the accuracy and resolution of taxonomic classification of phylotypes beyond the genus to species levels. The resolution obtained on microbial lineages and microbial community compositions delivers useful information to build conceptual models of an activated sludge ecosystem. Figure 2.13 exemplifies a conceptual ecosystem model built for BNR granular sludge based on the detailed phylogenetic information obtained by amplicon sequencing and the functional features retrieved from literature for all the predominant microorganisms detected.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 48,
      "heading": "Modern amplicon sequencing",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg48_chunk1",
    "text_to_embed": "Microbiomes can be characterized at high resolution and throughput by analysis of informational macromolecules. Sequencing and mass spectrometry measure the diversity of these materials across a microbial community. Integrated ‘meta-omic’ techniques (Narayanasamy et al., 2015) can target multiple levels from DNA to RNA, proteins and metabolites in the regulation of metabolisms across the complex microbial networks of microbial communities (Figure 2.7). At DNA level, sequencing the metagenome of a sludge generates the full genetic information across all the microorganisms present in the microbial community. System microbiology aims further at obtaining single-lineage genomic information beyond metagenomes. Genome-centric metagenomics is the art of binning the genomes of single microbial populations out of the sludge metagenome. The genome of an organism is the essential unit that gives the full genetic potential of the microorganism of interest. Metagenome-assembled genomes (MAGs) are very important references prior to any subsequent RNA sequencing or protein mass spectrometry. They are also useful to map metabolic pathways prior to analyses of metabolites and their fluxes during microbial conversions. An example of a MAG is given in Figure 2.14 for “Candidatus Accumulibacter delftensis” that was retrieved from the metagenome of an EBPR sludge. At RNA level, metatranscriptomics aims at sequencing the pool of mRNA that has been expressed by the microbial community under a set of operational conditions. Metatranscriptomes can be mapped against MAGs to highlight which genetic functions of a (set of) microorganism(s) have been transcribed from DNA to RNA. This provides information about the transcriptional regulation of these organisms. At protein level, metaproteomics aims at sequencing the amino acid sequence of proteins and peptides present in the cells of the microbial community. The processing of a metaproteome makes efficient use of MAGs to identify proteins and their affiliation to key microorganisms. The activation of proteins as enzymes should be demonstrated for more insight into post-translational activations of conversions in microorganisms; detection of phosphorylated proteins can be of assistance in this. 49 The activation of a metabolic pathway leads to the production of metabolites across the network of biochemical reactions catalysed by the enzymes. The pool of extracellular and intracellular metabolites can be analysed by tandem liquid chromatography and mass spectrometry at different time points of a bioreactor subjected to a disturbance. The fluxes of metabolites can further be quantified as rates. Metabolomics and fluxomics analyses track the concentrations of metabolites and their fluxes during regulation. These analyses are",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 48,
      "heading": "High‐throughput ‘omic’ methods",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg50_chunk2",
    "text_to_embed": "intracellular metabolites can be analysed by tandem liquid chromatography and mass spectrometry at different time points of a bioreactor subjected to a disturbance. The fluxes of metabolites can further be quantified as rates. Metabolomics and fluxomics analyses track the concentrations of metabolites and their fluxes during regulation. These analyses are often performed using e.g. 13C or 15N-labelled substrates to track transient changes in metabolic states in the microbial community in a bench-scale reactor. Metabolic flux analyses are combined with mathematical modelling in order to develop quantitative predictions of metabolic performances, from single microorganisms to networks of microbial populations in a microbial community. Multi-omic methods can be extended with glycomics and lipidomics to measure the highly complex diversity of carbohydrate and lipidic functional molecules in microbiomes. Analyses of mobilomes can detect the set of mobile genetic elements and antimicrobial resistances that are horizontally transferred in a community. Analyses of viromes measure viruses and bacteriophages and their impacts in sludge.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 50,
      "heading": "High‐throughput ‘omic’ methods",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg50_chunk1",
    "text_to_embed": "Ecophysiology methods are required to examine and validate the metabolic functionalities highlighted as potentials using DNA, RNA, and protein-based molecular approaches. They make use of labelled substrates to track their conversion and assimilation into cells (Musat et al., 2012; Nielsen et al., 2016). Stable isotope probing (SIP) consists of tracing the assimilation of a substrate labelled with non- radioactive stable heavy isotopes (e.g. 13C vs. 12C, 15N vs. 14N) into macromolecules such as DNA, RNA, proteins, carbohydrates or lipids. After incubations of sludge samples with labelled substrates, the pool of macromolecules of interest is extracted. The heavy fractions of the DNA or RNA pools are separated by ultracentrifugation prior to molecular analysis with one of the methods described above. Amplicon sequencing will lead to identifying the microorganisms that have integrated the heavy isotopes in their nucleic acids. Mass spectrometry analysis will help to identify proteins that have incorporated the heavy elements and their taxonomic affiliation. FISH (Section 2.5.3) can be combined with microautoradiography (MAR), Raman spectroscopy, or secondary ion mass spectrometry (SIMS) to localize microbial populations and simultaneously identify which cells have actively assimilated an e.g. 14C, 3H, 32/33P, or 35S radio-labelled compound (MAR, Raman, SIMS) or a stable isotope compound (Raman, SIMS). FISH-MAR is used to elucidate whether anammox populations could store organics under mainstream conditions (Laureni et al., 2015). Nanoscale SIMS (NanoSIMS) provides nanoscale resolution to detect the metabolic state of single cells in a sample. These techniques apply to biomass samples that are rapidly chemically fixed after sampling to fix the metabolic state of the cells at the sampling time points. NanoSIMS is used to track carbon conversion in an anammox consortium (Tao et al., 2019). However, these techniques relate to exponentially increasing costs. Their implementation requires the formulation of research questions on microbial metabolisms at the outset.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 50,
      "heading": "Ecophysiology methods",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg50_chunk1",
    "text_to_embed": "From an engineering point of view, microbiological and molecular biology methods form a toolbox toward an essential list of microbial information for environmental bioprocess design, monitoring, and control. The underlying questions of system microbiology aim at unravelling the following: Which populations are present/active? What are they doing? Where are they doing it? Which conditions trigger selection and activation? What are the consequences of a process disturbance on microbial selection and metabolisms? What is the feed-back impact of the 51 population and metabolic shifts in the community on the process performance? If aiming at translation into the engineering context, the big datasets generated by omics should move from pure description into the development of theoretical concepts that can sustain the development of microbial community engineering strategies. WWTPs are not designed based on sequencing but primarily on stoichiometry and kinetics of microbial growth. Microbial ecology sets out the principles to engineer microbial communities. The thermodynamics of microbial growth sets the boundaries and spontaneity of microbial conversions. Biochemistry tells whether a microorganism harbours the necessary enzymatic machinery to perform the conversion. Stoichiometry gives information about the ratios of nutrients, e-donors and e-acceptors needed to sustain growth of the microbial guilds of interest. It relates to operating expenditures (OPEX), for instance the amount of O2 that should be transferred into the liquid phase of an aeration tank. Kinetics provides information about how fast a microbial conversion will be. It relates to capital expenditure (CAPEX), such as the volumes of activated sludge tanks, i.e. the sizing of the plant and amount of concrete and steel needed to build the installation. In addition to knowing about the microorganisms and metabolisms targeted (either at the outset or revealed after analytical measurements), developing a rational mathematical description of their growth is essential for understanding, prediction, and design.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 50,
      "heading": "From microbial ecology analyses to microbial community engineering",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg51_chunk1",
    "text_to_embed": "Microbial metabolism comprises all the biochemical reactions involved in the growth and maintenance of living cells. Microbial growth is driven by thermodynamically favourable, energy-yielding redox reactions (catabolism) which are bioenergetically coupled to the synthesis of biomass (anabolism) and growth-independent, yet indispensable, processes (termed maintenance) (Figure 2.15) (Heijnen and Van Dijken, 1992; Heijnen, 1994). In the catabolic reaction, energy is generated via the transfer of electrons from an e-donor to an e-acceptor. In the anabolic reaction, this energy is used for the synthesis of cellular components from a C source, an N source, and other nutrients. The C sources for biosynthesis are either organic or inorganic and the anabolic processes are highly conserved (i.e. similar) in all bacteria. The energy sources are of three types: organic, inorganic and light. The catabolic processes can vary widely between different microbial groups. It is the catabolism, and in particular the variety of possible combinations of e-donors and e-acceptors for energy generation, that shapes the immense microbial diversity found in nature. The specific source of energy, electrons and carbon are used for the main classification of microorganisms (Figure 2.8). Microorganisms can be further classified based on the e-acceptor (e.g. aerobic for O2) or metabolic product (e.g. acetogenic for acetate producers). The general stoichiometry of any microbial growth reaction can be written in the form of an equation as follows in Eq. 2.1. Maintenance ADP ATP Electron donor (eD) Electron acceptor (eA) Oxidized donor Reduced acceptor Carbon source Nitrogen source Biomass where the stoichiometric coefficients (Yi/X) are expressed per mole of biomass produced (moli/molX). The values of all stoichiometric coefficients are positive, and the sign preceding them derives from elemental and charge mass balances (Section 2.4.3). It is worth noting that, while we chose to define YX/X as 1 molX/molX, any stoichiometric coefficient can be set to unity, with the other yield coefficients being expressed relative to this component. In Eq. 2.1 all the yield coefficients can be derived from elemental balances (C, H, O",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 51,
      "heading": "Microbial growth",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg52_chunk2",
    "text_to_embed": "2.4.3). It is worth noting that, while we chose to define YX/X as 1 molX/molX, any stoichiometric coefficient can be set to unity, with the other yield coefficients being expressed relative to this component. In Eq. 2.1 all the yield coefficients can be derived from elemental balances (C, H, O and N balances) once one of the yield coefficients is known. Traditionally this is the substrate needed to produce a unit of biomass. When organic C sources are used, the e-donor and C source generally coincide (e.g. chemoorganoheterotrophic metabolism). The following sub-sections present the methodology to derive the anabolic and catabolic reactions, and how to combine them based on one measured or estimated stoichiometric coefficient to obtain the overall metabolic equation. First, the main pathways of energy generation are summarized, and the methodology to derive the stoichiometry of any redox reaction and calculate the generated energy is presented.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 52,
      "heading": "Microbial growth",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg52_chunk1",
    "text_to_embed": "The two main pathways of biological energy generation are glycolysis and the TCA cycle (Section 2.2.3). Glycolysis partially oxidizes glucose (a sugar) to pyruvate and to acetyl-CoA. The acetyl-CoA is then fully oxidised to CO2 in the TCA cycle (Figure 2.16). The chemical energy released in these conversions is transferred to the energy-rich compound adenosine triphosphate (ATP) and electrons are transferred to the oxidized form of the coenzyme nicotinamide dinucleotide (NAD+) that becomes reduced to NADH. In the presence of an e-acceptor, such as O2 or NOxˉ such as nitrate (NO3ˉ) or nitrite (NO2ˉ), the NADH is regenerated back to NAD+ by a transfer of the electrons via the electron transport chain to the e- acceptor. In parallel to this electron transport process, protons are transported across the cell membrane to the outside of the cell. The resulting pH and charge gradient create a proton motive force which is used for the transport of various compounds across the cell membrane but mainly for ATP production by the ATP-ase enzyme. During ATP generation, protons are transported back to the cell interior. Thus, there are three key central metabolites in bacterial bioenergetics: acetyl-CoA, ATP and NADH. The intracellular level of these compounds acts as a powerful regulator of the metabolism of bacteria. Importantly, in the absence of an external e-acceptor, the cell cannot regenerate the NADH produced by glycolysis, and the TCA cycle will not function to oxidise the substrate further than pyruvate and acetyl-CoA. Under these conditions, organic carbon itself can be used as an e-acceptor and be reduced with the NADH generated in the glycolysis into products such as acetate and propionate. This process of internal electron transfer is termed fermentation. Interestingly, most reductive biosynthetic pathways in the anabolism rely on a coenzyme that is equivalent to yet distinct from NADH, namely NADPH. NADPH is produced in the pentose phosphate pathway together with ribose-5-phosphate, a precursor of DNA and RNA. Although NADH can be converted into NADPH and vice versa, this can only happen at the expense of ATP, highlighting how cells maintain separate energy and growth systems. 53",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 52,
      "heading": "Bacterial bioenergetics",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg53_chunk1",
    "text_to_embed": "Chemotrophic, light-independent growth is driven and sustained by the energy (as Gibbs free energy) generated in oxidation-reduction (redox) reactions. Redox reactions involve the transfer of electrons from a reduced e-donor (that is being oxidised) to an oxidized e-acceptor (that is being reduced). The stoichiometry of any redox reaction, here defined as an equation, is derived by identifying the e-donor (D) and e-acceptor (A) half-reactions:  where, by definition, the two half-reactions are commonly expressed per mole of consumed e-donor or e-acceptor (e.g. D e/eD Y in mole/moleD). Once the e- donor and e-acceptor are defined, the values of all the stoichiometric coefficients and the sign preceding them can be derived from elemental and charge balances. First, the elemental balance of the central atom of the e-donor and e-acceptor (e.g. C, N, and Fe) needs to be closed. Next, the elemental balances for O, H, and the charge are closed in subsequent steps to give the coefficients for H2O, H+ and e-. For a more extensive discussion and examples of mass balance implementation in a spreadsheet, the reader is referred to Kleerebezem and Van Loosdrecht (2010). Once the half-reactions are balanced, the complete redox reaction is defined as follows: where the multiplication factors D  and A  can be expressed as a function of known stoichiometric coefficients by defining two independent equations. First, electron neutrality, i.e. no net production or consumption of electrons in the complete reaction, is assumed (Eq. 2.4).  Second, the value of one stoichiometric coefficient of the complete reaction is chosen. Usually, the reaction is expressed per mole of e-donor consumed as follows: NADP+ NADP+ Fermentation Acetate ATP Pentose phosphte pathway Proton motive force Respiration NADH TCA cycle ATP-ase (reversible) NADPH Biomass Glycolysis ADP Anabolism Substrates Sugars Pyruvate ADP ATP Maintenance ATP ADP Nutrients pH gradient Charge gradient ADP ATP NAD+ NADH NAD+ H+ Electron transport chain H+ O2 (NOx) H2O (e.g. N2) NAD+ Acetyl-CoA NAD+ 54 D A eD/eD A eD/ D eA Y",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 53,
      "heading": "Redox reactions",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg53_chunk2",
    "text_to_embed": "Pyruvate ADP ATP Maintenance ATP ADP Nutrients pH gradient Charge gradient ADP ATP NAD+ NADH NAD+ H+ Electron transport chain H+ O2 (NOx) H2O (e.g. N2) NAD+ Acetyl-CoA NAD+  From eqs. 2.4 and 2.5, Eq. 2.3 can be rewritten as follows: where by definition D eD/eD Y = 1 moleD/moleD. Also, when the e-donor and e-acceptor do not coincide (i.e. eD ≠ eA), the e-donor is not involved in the e-acceptor half- reaction, therefore Eq. 2.6 becomes: In this equation, the stoichiometric coefficients of A are normalized to balance out the electrons in the overall reaction. In contrast, when the e-donor and e- acceptor coincide (eD = eA), e.g. the catabolic reaction in fermentative organisms, and Eq. 2.6 becomes: Example 2.1 Aerobic glucose respiration Under aerobic conditions, glucose is oxidised to bicarbonate and thus serves as e-donor . Oxygen is the e-acceptor and is reduced to water 2 2 (O /H O). Based on the defined e- donor and e-acceptor couples, the following balanced half-reactions can be written: and the overall reaction can be derived from Eq. 2.7, considering that .   Please note that in all examples the values of the stoichiometric coefficients",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 53,
      "heading": "Redox reactions",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg54_chunk3",
    "text_to_embed": " considering that . Please note that in all examples the values of the stoichiometric coefficients are rounded. Example 2.2 Glucose fermentation to ethanol In absence of an external e-acceptor, glucose serves both as e-donor 6 12 6 3 (C H O /HCO ) and as e-acceptor being reduced to ethanol. The following balanced half-reactions can be written: and the overall fermentative reaction can be derived from Eq. 2.8, considering that .   Example 2.3 Degree of reduction (γ) and chemical oxygen demand (COD) In a redox reaction, electrons are conserved. Since most biological reactions are essentially redox balances, the electron balance is a valuable extra balance to derive the stoichiometry. To this end, the degree of reduction (γ) has been introduced in biotechnology. Essentially the amount of electrons in a chemical compound relative to reference chemical compounds is calculated. In general, the reference compounds chosen are present in most biological conversions (e.g. CO2, H+, H2O, NH4+, for the elements C, H, O and N). Ammonium is taken as the reference because the valence of the N atom is the same as for N in biomass. For the other chemicals the degree of reduction is then calculated as the amount of electrons released or consumed in the redox half- reaction of the compound towards the defined reference compounds. In Example 2.1 the degree of 55 reduction of a mole of glucose equals 24 moles of electrons and the degree of reduction of a mole",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 54,
      "heading": "Redox reactions",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg54_chunk4",
    "text_to_embed": "is then calculated as the amount of electrons released or consumed in the redox half- reaction of the compound towards the defined reference compounds. In Example 2.1 the degree of 55 reduction of a mole of glucose equals 24 moles of electrons and the degree of reduction of a mole of O2 equals 4 moles of electrons. For carbon compounds, the degree of reduction is often given per carbon atom which for glucose would be 4 moles of electrons per C-mol. Note that the latter can be readily obtained. There is a direct link between the degree of reduction and the chemical oxygen demand (COD) of a compound. Also, the COD measurement ‘counts’ the number of electrons released upon full oxidation to CO2. Considering that a mole of O2 can accept 4 moles of electrons (Example 2.1) and that a mole of O2 has a molar weight of 32 g/mol, the COD of a mole of electrons is equivalent to 32/4 = 8 gCOD/mole-. In the case of Example 2.1, a mole of glucose has a COD of 24ꞏ8 = 192 gCOD/molglc (or 1.066 gCOD/gglc). For O2, the COD content is 4ꞏ8= 32 gCOD/molO2 (1 gCOD/gO2). Since the COD is directly related to the amount of electrons, and electrons are a conserved moiety, the COD balance is also conserved. For example, taking the overall reaction of Example 2.1, the COD balance would be: (192)ꞏ1 – (32)ꞏ6 – 0ꞏ6 – 0ꞏ6 = 0. Note that, since calculated based on the individual elements and the charge present in compounds, the γ balance or COD balance do not provide an extra independent conservation equation to solve the stoichiometry. It backs up one of the other elemental conservation equations. However, it is wise to use the γ balance or COD balance to track and check the electron flow and balances across reactions.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 54,
      "heading": "Redox reactions",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg55_chunk1",
    "text_to_embed": "There are two fundamental laws in thermodynamics. The first law states that energy is conserved i.e. one can make an energy balance over a chemical reaction. According to the second law, spontaneous processes tend towards thermodynamic equilibrium and are associated with an increase in entropy i.e. a degree of disorder. Microbial cells are highly organized, low entropy systems and thus require energy to be synthetized from simple growth substrates such as O2 and glucose, as well as a constant energy input to keep the complexity. The catabolic reaction provides this 0 0 energy. In the absence of external catabolic substrates, microorganisms die and the loss of cell organization results in an overall entropy increase in line with the second law of thermodynamics. For any given reaction, the available energy that can be used to carry out work is expressed by the Gibbs free energy change (ΔG), in kilojoule per mole of one reactant (kJ/moli). Energetically favourable reactions, termed exergonic, have a ΔG < 0 (i.e. the energy of the products is less than the energy of the reactants) and can occur spontaneously. The catabolism is an exergonic reaction. Conversely, if ΔG > 0 the reaction is called endergonic and requires an external input of energy to occur (e.g. anabolism). Once the stoichiometry of a reaction is defined, the associated ΔG can be calculated from tabulated values of the Gibbs energy of formation ( Gf ; Table 2.5). By analogy, tabulated values for the enthalpy of formation ( Hf ) are used for the calculation of the enthalpy change of a reaction (ΔH in kJ/moli), namely the heat that is released in exothermic reactions (ΔH < 0) or absorbed in endothermic reactions (ΔH > 0). The standard change in Gibbs free energy (ΔG0) of any reaction can be calculated as follows:",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 55,
      "heading": "Thermodynamics basics",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg55_chunk1",
    "text_to_embed": "(2.9) where n and m are the number of products and substrates, respectively, and Yi and Yj the corresponding stoichiometric coefficients in the overall reaction. Traditionally, for the calculation of 0 fG of a compound, the thermodynamic reference 0 f (G 0)   is the elemental state and standard phase, namely C (s), H2 (g), O2 (g), N2 (g), S (s) and P (s) for the main biologically-relevant elements. ΔG0 is defined assuming the activities of all the reagents is 1. In diluted aqueous systems this corresponds to a concentration of 1 M (mol/l) for dissolved compounds and a partial pressure of 1 atm for gaseous compounds. Also, 298 K is the assumed standard temperature (TS). 56 To reflect environmental conditions, ΔG0 can be corrected for the actual concentrations. This is especially relevant for the proton concentration since the thermodynamic reference (1 H mol /l   ) is very different from the usual environmental concentration 10-7 H mol /l   . The Van‘t Hoff equation is used to correct the value of the Gibbs free energy to the environmental pH:  where R is the universal gas constant (8.3145ꞏ10-3 kJ/mol.K)4, and H Y   is the stoichiometric coefficient of protons in the overall redox reaction, and the actual concentration is divided by the thermodynamic reference. The sign of the correction term is positive if protons are produced and negative if they are consumed. The concentrations of the other compounds in the equation usually deviate less from the standard conditions and are thus less often corrected for. However, when the actual conditions strongly differ from the standard ones, and the reaction is close to equilibrium (i.e. ΔG01 close to zero; see examples 2.4 and 2.5), it is important to account for the actual activities of the reactants. The actual free energy change (ΔG1) is calculated as follows:",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 55,
      "heading": "Thermodynamics basics",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg56_chunk1",
    "text_to_embed": "(2.11) where the activity of product i (Ci) and the activity of substrate j (Cj), are divided by the corresponding standard activity. In dilute aqueous systems, the activity of dissolved species equals their molar concentration and the activity of gaseous species corresponds to their partial pressure in atmospheres. Water and solids have activities of one. Finally, the impact of the actual temperature (T) on ΔG0 can be calculated based on the Gibbs- Helmholtz equation: where represents the enthalpy change of the redox reaction calculated from tabulated values of the enthalpy of formation ( 0 fH ; Table 2.5), and TS is the standard temperature of 25 °C. 0 fH can be considered constant over the ranges of concentrations and temperatures relevant for biological systems. Example 2.4 Aerobic ferrous iron oxidation As we will learn later on, iron is a poor e-donor but its oxidation is possible under aerobic conditions as oxygen is a strong e-acceptor. Specifically, ferrous iron serves as an e-donor being oxidized to ferric iron 2 3 (Fe / Fe ),while oxygen is reduced to water 2 2 (O /H O).The two half-reactions, written according to Eq. 2.2 and combined with Eq. 2.7, result in the following overall reaction: The standard Gibbs free energy change of the reaction ΔG0 can be calculated from Eq. 2.9 and Table 2.5 to be 2 Fe 44.3 kJ/mol .    However, at the commonly assumed neutral pH (Eq. 2.10), the reaction runs close to thermodynamic equilibrium 2 Fe 01 ( G 4.4 kJ/mol ).It becomes favourable from a thermodynamic standpoint only under acidic conditions e.g. 2 Fe 1 G 38.6 kJ/mol at pH 1. 4 kJ mol-1 K-1 57 anaerobic microbial communities. A common example is the syntrophic growth of anaerobic ethanol oxidizers and hydrogenotrophic methanogens. Ethanol oxidizers use ethanol as an e-donor and produce acetate 3 2 2 2 6 (C H O/C H O )  , while protons serve as e-acceptors and hydrogen is generated (H+/H2):",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 56,
      "heading": "Thermodynamics basics",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg57_chunk2",
    "text_to_embed": "of anaerobic ethanol oxidizers and hydrogenotrophic methanogens. Ethanol oxidizers use ethanol as an e-donor and produce acetate , while protons serve as e-acceptors and hydrogen is generated (H+/H2): Under standard conditions and pH 7 the reaction is unfavourable: . However, it becomes thermodynamically possible if the hydrogen partial pressure is kept sufficiently low . Thus, ethanol oxidizers rely on the hydrogen consumption by hydrogenotrophic methanogens. Methanogens use hydrogen as an e-donor (H+/H2) and bicarbonate as an e-acceptor 3 4 (HCO / CH ):This second reaction is favourable at pH 7 and under standard hydrogen partial pressure of 1 atm: 3 HC 01 O G 135.5 kJ/mol . At hydrogen partial pressures that allow for the growth of ethanol oxidizers, the reaction becomes less favourable, yet still possible ( 3 HC 1 O G 44.2 kJ/mol at 0.0001 atm). Thus, as hydrogenotrophic methanogens rely on 58 hydrogen production, syntrophic growth occurs at low hydrogen partial pressures favourable for both populations. It is worth noting that the change in redox potential (ΔE in volt, V) is often used instead of the Gibbs free energy change (ΔG) to estimate the feasibility of a given reaction. The redox potential (E) measures the tendency of an element or compound to donate or accept electrons from a reference electrode. The standard redox potential (E0) is defined relative to the standard hydrogen electrode, and assumes by definition the value of 0.00 V (E01= 0.414 V at pH 7). Conventionally, redox potentials are expressed for half-reactions written as reductions, e.g. H+/H2 for the reference redox couple. Positive values characterize strong e-acceptors and negative potentials strong e- donors. ΔE01 is calculated as the redox potential of the electron-accepting couple minus the redox potential of the electron-donating couple at pH 7, with an equation equivalent to Eq. 2.10. Importantly, the redox potential and Gibbs free energy of",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 57,
      "heading": "Thermodynamics basics",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg58_chunk3",
    "text_to_embed": "couple. Positive values characterize strong e-acceptors and negative potentials strong e- donors. ΔE01 is calculated as the redox potential of the electron-accepting couple minus the redox potential of the electron-donating couple at pH 7, with an equation equivalent to Eq. 2.10. Importantly, the redox potential and Gibbs free energy of the considered half- reaction are fully equivalent according to the Nernst equation: (2.13) where n is the number of electrons donated and F is the Faraday constant (96.485 kJ/mol.V)5.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 58,
      "heading": "Thermodynamics basics",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg58_chunk1",
    "text_to_embed": "Anabolism is the overall process encompassing the synthesis of all biomass constituents, such as proteins, lipids, carbohydrates, DNA and RNA. Despite the immense variety of microorganisms, the content and elemental composition of microbial cells is similar for all cells. For the derivation of the anabolic reaction, the empirical formula CH1.8O0.5N0.2 can be used for the organic fraction of biomass (Esener et al., 1983; 5 kJ mol-1 V-1 Heijnen and Kleerebezem, 2010). This molecular composition of biomass can be directly related to the commonly measured VSS by the molar weight of 24.6 gVSS per mole of biomass. In some cases, a more accurate elemental analysis might be required, and inorganic elements such as P, Mg, K and other trace elements such as Zn, Mn, Mo, Se, Co, Cu and Ni are included (section 2.2.2.2). The stoichiometry of the anabolism, as any other redox reaction, can be derived from the sum of an e- donor and e-acceptor half-reaction. However, in this case it is not a priori known whether the half-reaction of biomass production yields or consumes electrons. Once the biomass composition is defined, the carbon (Cs) and nitrogen (Ns) sources need to be identified to define the half-reaction for biomass production (An*); to this end: where the stoichiometric coefficients ( * An i/ X Y ) are defined per mole of biomass produced (i.e. * An X / X Y = 1 molX/molX). The carbon and nitrogen sources are always consumed, while the sign preceding the other reactants derives from elemental and charge mass balances. If more comprehensive biomass compositions are used, Eq. 2.14 is easily generalized to include any nutrient (e.g. P) by providing the corresponding source. Importantly, the sign preceding * An e/ X Y , i.e. the production or consumption of electrons in An*, depends on the oxidation state of the carbon and nitrogen source relative to that of C and N in biomass, and determines the need for a complementary e-donor or e-acceptor half-reaction. For instance, if the carbon/nitrogen source is more oxidized than",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 58,
      "heading": "Anabolism",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg58_chunk2",
    "text_to_embed": "i.e. the production or consumption of electrons in An*, depends on the oxidation state of the carbon and nitrogen source relative to that of C and N in biomass, and determines the need for a complementary e-donor or e-acceptor half-reaction. For instance, if the carbon/nitrogen source is more oxidized than biomass, electrons are needed to reduce them (i.e. * An e/X Y  as for CO2 in Example 2.6) and thus an e-donor (D) is required. Conversely, an e-acceptor (A) is required for carbon/nitrogen sources that are (2.14) 59 more reduced than biomass (i.e. * An e/ X Y as for propionate in Example 2.7). The overall anabolic reaction can be obtained as described above, and is by definition expressed per mole of biomass ( An X/X Y = 1 molX/molX): , for oxidised substrates , for reduced substrates In the case of chemoorganoheterotrophic growth, the same organic substrate usually serves as both e- donor and C source (Example 2.7). In the case of chemolithoautotrophic growth, a separate e-donor is required for the reduction of CO2 to biomass and, as we will see, this does not necessarily coincide with the e-donor in the catabolic reaction (examples 2.6 and 2.12). In general, NH4+ is the preferred N source as it has the same oxidation state of biomass. Ammonium is also in the same chemical state as amino acids that compose proteins i.e. the main components of biomass. However, more oxidised nitrogen forms (e.g. NO3-) can be also used at the cost of a higher e-donor consumption (Example 2.8). Example 2.6 Chemolithoautotrophic growth and anammox By definition, autotrophs use  as a C source. If 4 NH   is available as N sources, the biomass synthesis half-reaction can be written as follows: As 3 HCO  is more oxidised than biomass, electrons are consumed and an e-donor is required. While different inorganic e-donors can be used (e.g. Fe2+/Fe3+, H2/H+), we will here consider the case of anammox bacteria that use nitrite",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 58,
      "heading": "Anabolism",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg59_chunk3",
    "text_to_embed": "is more oxidised than biomass, electrons are consumed and an e-donor is required. While different inorganic e-donors can be used (e.g. Fe2+/Fe3+, H2/H+), we will here consider the case of anammox bacteria that use nitrite 3 3 (NO / NO )  as e- donor: Based on Eq. 2.15, the full anabolic reaction of anammox bacteria becomes: with a 01 An X G 274.8 kJ/mol. It is here worth noting that the e-donor in anabolism does not necessarily coincide with the catabolic e-donor. For example, ammonium and not nitrite is the e-donor in the anammox catabolic reaction. Example 2.7 Reduced carbon source The biomass synthesis half-reaction with propionate 3 5 2 (C H O ) as the C source and 4 NH   as N source can be written as follows: As 3 5 2 C H O  is more reduced than biomass, electrons are released and thus an e-acceptor is required. If oxygen is available (O2/H2O), the complete anabolic reaction becomes Eq. 2.15: with an associated . Example 2.8 Oxidised nitrogen source In the case of chemoorganoheterotrophic growth on glucose, glucose serves both as the C source and e- donor in the anabolic reaction (C6H12O6/CO2). If 4 NH   is the N source, the complete anabolic reaction becomes: ",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 59,
      "heading": "Anabolism",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg59_chunk4",
    "text_to_embed": "anabolic reaction (C6H12O6/CO2). If 4 NH   is the N source, the complete anabolic reaction becomes: If instead 3 NO  is used as the N source, the anabolic reaction changes as follows: where the 40% increase in glucose consumption per unit of produced biomass is due to the additional requirement of electrons to reduce 3 NO  to NH4+. In general, the actual Gibbs energy change of the anabolism ( 01 An G  ) is in most cases slightly positive or sometimes slightly negative (examples 2.6 and 2.7). It is however important to note that the calculated 01 An G  does not account for the biochemical complexity of biological systems (i.e. the decrease in entropy upon biomass synthesis), and represents only the chemical energy present in the biomass. The decrease in entropy upon converting simple molecules into the complexity of a cell is an irreversible process that always needs an external input of energy (or in thermodynamic terms requires work or energy dissipation) which is provided by the catabolism. One can compare this to constructing a wooden cabin. The energy content in the wood does not change during the construction of the lodge, but there is work performed associated to the decrease in entropy when a pile of wood is converted into a cabin.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 59,
      "heading": "Anabolism",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg60_chunk1",
    "text_to_embed": "The catabolism is the energy-generating reaction in microbial metabolism (Figure 2.15). In principle, any exergonic redox reaction (ΔG<0) can serve as a catabolic reaction, and the immense variety of possible combinations of e-donors and e-acceptors yielding Gibbs free energy shapes the microbial diversity across all ecosystems. Once the e-donor and e-acceptor half-reactions are defined, the catabolic reaction is derived from Eq. 2.7 or 2.8 as follows: where, by definition Cat eD/eD Y = 1 moleD/moleD. Interestingly, depending on the e-donor/e-acceptor couple, the available ΔG can vary by up to two orders of magnitude (examples 2.9-2.11). The average Gibbs free energy change per electron for microbiologically-relevant elements with a variable oxidation state can be calculated, and gives insight into their role as e-acceptor or e-donor (Figure 2.17) (Kleerebezem and Van Loosdrecht, 2010). The values are obtained from the half-reaction describing the full oxidation of each considered compound to its most oxidized state i.e. the e-donor half-reaction. The average and standard deviation are presented for atoms found in numerous oxidation states (C, N and S). For the other compounds, values are calculated considering the main oxidation state found in nature. C, S and H-based compounds can in general be regarded as strong e-donors ( 01 D G  < 0) and are thus weak e-acceptors (the reverse reaction has 01 A G  > 0). Conversely, N, Fe, Mn and O2 compounds are strong e-acceptors ( 01 D G  > 0) and weak e-donors. 30 60 0 90 ΔG01 (kJ/mole) H C S N -60 -30 Mn Fe O 61 The combination of strong e-donors and e-acceptors will always result in thermodynamically-favourable reactions. Reactions based on weak e-donor and e- acceptor couples will be thermodynamically unfavourable. Combining a strong e-donor and weak e-acceptor, or vice-versa, will result in a reaction whose thermodynamics (energy production or consumption) will depend on the specific compounds and environmental conditions (examples 2.4 and 2.5). Example 2.9 Anaerobic respiration of glucose Glucose is a strong e-donor (Figure 2.17). In the absence of oxygen, glucose can be oxidised with nitrate 3 2 (NO / N )  as the",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 60,
      "heading": "Catabolism",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg61_chunk2",
    "text_to_embed": "(energy production or consumption) will depend on the specific compounds and environmental conditions (examples 2.4 and 2.5). Example 2.9 Anaerobic respiration of glucose Glucose is a strong e-donor (Figure 2.17). In the absence of oxygen, glucose can be oxidised with nitrate 3 2 (NO / N )  as the e-acceptor. This process is termed denitrification, and proceeds according to the following stoichiometry: This value is comparable to the associated with aerobic glucose oxidation (Example 2.1), as oxygen and nitrate are both strong e-acceptors. Differently, if e.g. sulphate is used as the e-acceptor 2 4 (SO / HS ): less energy is gained per oxidized glucose since sulphate is a weak e-acceptor (Figure 2.17). Ultimately, if no external e-acceptor is available (anaerobic conditions), glucose can serve as both e- donor and e-acceptor (Example 2.2), with a further decrease in the available Gibbs free energy . The heat released during glucose oxidation with nitrate  is calculated with an equation equivalent to Eq. 2.9 and values from Table 2.5. Considering the specific heat capacity of water 2 H O (4.18 kJ/kg . C),  the anoxic oxidation of one gram of glucose with nitrate would result in a 3.6 °C temperature increase of 1 kg of water. Example 2.10 Aerobic and anoxic oxidations of ammonium Ammonium is a poor e-donor, yet its oxidation is successfully catalysed in the presence of strong e- acceptors such as oxygen (O2/H2O) or nitrite 2 2 (NO / N ).  Under aerobic conditions, ammonium is oxidised to nitrite in a",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 61,
      "heading": "Catabolism",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg61_chunk3",
    "text_to_embed": "water. Example 2.10 Aerobic and anoxic oxidations of ammonium Ammonium is a poor e-donor, yet its oxidation is successfully catalysed in the presence of strong e- acceptors such as oxygen (O2/H2O) or nitrite 2 2 (NO / N ).  Under aerobic conditions, ammonium is oxidised to nitrite in a process termed nitrification:. Under anoxic conditions, ammonium oxidation to dinitrogen gas provides the catabolic energy for anammox bacteria: with a 4 01 Cat NH G 362.8 kJ/mol . Example 2.11 Acetoclastic methanogenesis Acetate serves both as e-donor 2 3 2 3 (C H O / HCO )   and e-acceptor 2 3 2 4 (C H O /CH )  in the anaerobic production of methane. Based on Eq. 2.16 (eD = eA), the following catabolic reaction is derived: 2 with a , which is close to thermodynamic equilibrium.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 61,
      "heading": "Catabolism",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg61_chunk1",
    "text_to_embed": "While the individual equations for anabolism (An) and catabolism (Cat) can be derived from chemical principles, the overall metabolic or growth equation (Met) can only be derived if a biological yield coefficient is known. Typically, this is derived from experimental observations. Measured yields can be 62 retrieved from literature reports but one has to consider the conditions under which the yields were measured. In general terms, the stoichiometry of the overall metabolism (Eq. 2.1) results from the energy coupling of the anabolic (Eq. 2.15) and catabolic (Eq. 2.16) reactions as follows: A Cat n Met: Cat An where the multiplication factor for the anabolism ( An  in molX/molX) is usually assumed to express the whole metabolism per mole biomass produced ( Met X/X Y = 1 molX/molX). As a result, Ca (moleD/molX) can be interpreted as the number of times the catabolism needs to run to generate the Gibbs energy required to generate one mole of biomass in the anabolic reaction. The determination of Cat  , and thus of the complete metabolic equation, requires the quantification of one stoichiometric coefficient linking catabolism and anabolism. In principle, Cat  can be estimated based on the rates of production or consumption of any two reactants participating in both the catabolism and anabolism; see Kleerebezem and Van Loosdrecht (2010) for a more detailed discussion. Commonly, Cat is determined based on the biomass yield X/eD (Y ), defined as biomass produced (X) per e-donor consumed (eD) as follows: Cat An X/eD An X/X Cat An Cat X/eD C eD/eD An eD/X at (2.18) where by definition X/eD Y is the inverse of the stoichiometric coefficient of the e-donor in the overall metabolic reaction (Eq. 2.1, i.e. eD/X 1/ Y ). By definition, the biomass is not involved in the catabolic reaction (i.e. Cat X/eD Y 0   ), and both the anabolism and overall metabolism are expressed per mole of biomass produced (i.e. An X/X Y = An  = 1 molX/molX). Also, in the metabolic reaction the term substrate (S) is often used instead of e-donor (eD), and this notation will be adopted hereafter. Thus, Eq. 2.18 becomes: Cat An (2.19) where the substrate (i.e. e-donor in catabolism)",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 61,
      "heading": "Metabolism",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg62_chunk2",
    "text_to_embed": "molX/molX). Also, in the metabolic reaction the term substrate (S) is often used instead of e-donor (eD), and this notation will be adopted hereafter. Thus, Eq. 2.18 becomes: where the substrate (i.e. e-donor in catabolism) does not necessarily coincide with the e-donor in the anabolism (Example 2.12), but it needs to be involved in both reactions. Ultimately, if the biomass yield is determined experimentally (i.e. observed, s X/S ob Y ሻ, Eq. 2.19 can be rearranged to obtain Cat as follows: It is important to note that the measured s X/S ob Y is not constant, but it depends on the biomass-specific growth rate at which the culture is grown and already accounts for the maintenance. This will be discussed in Section 2.6. Example 2.12 Anammox metabolism Anoxic ammonium oxidizing (anammox) bacteria oxidize ammonium to dinitrogen gas with nitrite as the e-acceptor in the catabolism (Cat in Example 2.10), and obtain the electrons to reduce inorganic bicarbonate to biomass from the oxidation of nitrite in the anabolism (An in Example 2.6): Here, ammonium serves as e-donor in the catabolism and as N source in the anabolism, while nitrite is the e-acceptor in the catabolism and the e- donor in the anabolism. As ammonium and nitrite are involved in both catabolism and anabolism, the growth yield on any of them can be used to obtain the overall metabolism. Here the growth yield on ammonium is used. 63 The experimentally-determined biomass yield of anammox 4 obs obs X /S X / NH (Y Y ) equals 4 X NH 0.071 mol /mol  (Lotti et al., 2014). Based on Eq. 2.20 and the defined stoichiometry 4 4 An X NH /X NH (Y 0.2 mol /mol and",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 62,
      "heading": "Metabolism",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg63_chunk3",
    "text_to_embed": "0.071 mol /mol  (Lotti et al., 2014). Based on Eq. 2.20 and the defined stoichiometry , Cat  becomes 13.9 4 X NH mol /mol.The complete anammox metabolism can thus be calculated from Eq. 2.17: with a 4 01 NH G 335.8 kJ/mol . This value is obtained by dividing the Gibbs free energy of the growth reaction ΔG01 X ( 4,730.0 kJ/mol )  by the stoichiometric coefficient for ammonium (14.1 molNH4/molX). Normalizing ΔG01 by the substrate is informative to compare growth efficiencies on different e-donors.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 63,
      "heading": "Metabolism",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg63_chunk1",
    "text_to_embed": "Since the coupling between anabolism and catabolism depends on an energetic efficiency, several authors have tried to develop a thermodynamic-based prediction of yield coefficient (Heijnen, 1994). Here we introduce the methodology proposed by Heijnen and Van Dijken (1992), and further developed by Heijnen (1994) and Heijnen and Kleerebezem (2010). This method is based on the need for Gibbs energy dissipation ( 01 Diss G  in kJ/molX) in the conversion of simple molecules into the complexity of a cell. The Gibbs energy dissipation reflects the specific growth efficiency (e.g. lower for more efficient metabolisms) and equals, with the opposite sign, the Gibbs free energy change of the overall metabolic reaction. In analogy to Eq. 2.17, the Gibbs free energy balance can be written as follows: * 01 * 01 01 Cat Cat An An Diss Met: Considering that by definition * An X X 1 mol /mol , this equation can be rewritten as: 01 01 * An Diss Cat Based on a large inventory of experimental data, Heijnen and Van Dijken (1992) observed that the Gibbs energy dissipation 01 Diss ( G )  depends only on the anabolic e-donor and C source, with the type of microorganism and e-acceptor having little or no impact. For heterotrophic growth on organic carbon, 01 Diss G  is a function of the number of carbon atoms in the carbon substrate ( S C NoC in C-mol/molCs) and the number of electrons per carbon atom released upon full oxidation of the carbon substrate to CO2 ( S C in mole/C-molCs):",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 63,
      "heading": "Generalized method to estimate the maximum biomass yield",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg63_chunk1",
    "text_to_embed": "This method has been derived from experimental data for S C NoC from 1 (e.g. formate, CO2) to 6 (e.g. glucose), while covering values between 0 (CO2) and 8 (CH4). Based on Eq. 2.23, the 01 Diss G  for heterotrophs ranges between almost 200 and 1,000 kJ/molX (Figure 2.18), with an estimated error of 30% for any arbitrary C source (Heijnen and Van Dijken, 1992). For autotrophic growth (i.e. CO2 as C source), 01 Diss G  depends on the e-donor in the anabolic reaction. Electrons donated by strong e-donors, such as H2/H+ and HS-/SO42 (Figure 2.17), have enough energy to reduce inorganic carbon to biomass 01 An ( G 0).   In this case, based on Eq. 2.23, 01 Diss G  equals 1,000 kJ/molX. Conversely, for weak e-donors, such as Fe2+/Fe3+ and NH4+/NO2, 01 An G 0   and the 64 energy content of the electrons need to be increased via membrane gradients (i.e. reverse electron transport - RET) at the expense of Gibbs energy. This results in a significantly higher 01 Diss G  of 3,500 kJ/molX. The relation in Figure 2.18 illustrates that the more a compound resembles a central intermediate of the metabolism e.g. pyruvate, the less energy dissipation (biochemical work) is needed to produce a cell. In this respect, it is useful to recall that biomass building blocks typically contain 4-5 carbons with a S C  of 4.2 moles of electrons (Eq. 2.13). Therefore, for simple C sources, energy needs to be invested in the formation of new carbon bonds. Similarly, if the C source is more reduced or oxidised than biomass, more oxidation or reduction reactions are required. With S C NoC = 6 and S C  = 4, glucose is an almost ideal C source as reflected in the small amount of energy dissipation required for biomass production (236.1 kJ/molX). Also, for poor e-donors in autotrophic anabolism, reverse electron transport is needed contributing to a higher 01 Diss G  (Heijnen and Van Dijken, 1992). Ultimately, by substituting * Cat  (Eq. 2.22) in Eq. 2.19, the maximum biomass yield on substrate is obtained: max",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 63,
      "heading": "Generalized method to estimate the maximum biomass yield",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg64_chunk2",
    "text_to_embed": "for biomass production (236.1 kJ/molX). Also, for poor e-donors in autotrophic anabolism, reverse electron transport is needed contributing to a higher 01 Diss G  (Heijnen and Van Dijken, 1992). Ultimately, by substituting * Cat  (Eq. 2.22) in Eq. 2.19, the maximum biomass yield on substrate is obtained: max X/S * Cat Here it is important to realize that max X/S Y represents the maximum amount of biomass that could be produced per substrate consumed in the absence of maintenance, and is thus intrinsically higher than the experimentally determined obs X/S Y . Also, while the method allows for an estimation of the biomass yields with an error of 13% in the range 0.01-0.8 molX/molS, specific biochemistry differences might result in higher variations (see examples in Heijnen and Van Dijken, 1992). Example 2.13 Anammox metabolism (continued) The estimated maximum biomass yield and derived overall metabolic stoichiometry for anammox are compared with those derived experimentally (Example 2.12). Anammox bacteria are autotrophs and require reverse electron transport because ammonium is a weak e-donor, thus 01 Diss X G 3,500 kJ/mol    . Also, we have already calculated 01 An G  of X 274.8 kJ/mol and a 01 Cat G  of 4 NH 362.8 kJ/mol    in examples 2.6 and 2.10. Based on Eq. 2.22, * Cat  becomes 4 X NH 10.5 mol /mol, and the overall metabolism can be derived:  with an associated 4 01 NH G 327.3 kJ/mol      . This value is obtained by dividing ΔG01 (= – ΔGDiss01, in kJ/molX) by the ammonium stoichiometric coefficient. 600 800 400 1,000 ΔG01 (kJ/molx) γCs (mole/C-molCs) 0 200 Diss 0 2 4 6 8 NoCCs= 6 NoCCs= 1 65 The theoretical stoichiometry and the resulting maximum yield values are consistent with those determined experimentally (Lotti et al., 2014). Example 2.14 Aerobic metabolism on glucose Under aerobic conditions, heterotrophic microorganisms can use glucose as the catabolic e- donor (Example 2.1) and C source in",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 64,
      "heading": "Generalized method to estimate the maximum biomass yield",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg65_chunk3",
    "text_to_embed": "values are consistent with those determined experimentally (Lotti et al., 2014). Example 2.14 Aerobic metabolism on glucose Under aerobic conditions, heterotrophic microorganisms can use glucose as the catabolic e- donor (Example 2.1) and C source in the anabolic reaction (Example 2.8): One can calculate Accordingly, and the following overall metabolism can be derived: with an associated expressed per mole of glucose substrate, and a consistent with reported experimental values.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 65,
      "heading": "Generalized method to estimate the maximum biomass yield",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg65_chunk1",
    "text_to_embed": "The previous section presented a framework for the stoichiometric description of microbial growth and this section describes growth kinetics. The combination of stoichiometry and kinetics gives a full description of microbial growth that can be further implemented in bioreactor models and serves as the basis for process design. 6 molS h-1 molX-1",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 65,
      "heading": "KINETICS OF MICROBIAL GROWTH",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg65_chunk1",
    "text_to_embed": "It has been observed that with increasing growth rate, the yield of biomass on substrate S (typically the e- donor) also increases. This is explained by the dual use of the substrate (Figure 2.15). Microorganisms primarily consume the substrate for (i) growth- independent processes (maintenance, needed to maintain the complex cell system) and (ii) biomass production (growth). In order to describe this behaviour, the Herbert-Pirt relation is generally used. The Herbert-Pirt equation defines the relation between the biomass-specific substrate consumption rate (qS, in molS/h.molX) 6 and the growth and maintenance processes as follows: where, μ (molX/h.molX = 1/h) is the biomass-specific growth rate, and mS (molS/h.molX) is the biomass- specific substrate consumption rate for maintenance, namely the amount of substrate catabolized to provide the Gibbs energy for growth-independent (maintenance) processes. max S/X Y is the stoichiometric coefficient of the substrate in the metabolic reaction determined by the Gibbs energy dissipation method (Section 2.5.4), which by definition is the reciprocal of the theoretical maximum biomass yield ( max X/S Y =1/ max S/X Y in molX/molS) as defined in Eq. 2.24. Cat S/S Y is the stoichiometric coefficient of the substrate (e-donor) in the catabolic reaction Eq. 2.16, namely the reaction providing the energy for all metabolic processes, including maintenance. Considering that by definition Cat S/S Y = 1 molS/molS, Eq. 2.25 becomes: In other words, Eq. 2.26 reflects the fact that the substrate is simultaneously consumed in two independent processes: the metabolic reaction (Eq. 66 2.21), with process rate μ, and in the reaction generating the energy for maintenance, namely the catabolism (Eq. 2.16), with process rate mS (Figure 2.19A). Furthermore, Eq. 2.26 can be rewritten as follows: considering that the observed biomass yield can also be defined as . From Eq. 2.27 it becomes clear that the actual amount of biomass produced per substrate consumed ( obs X/S Y ) decreases at decreasing μ, as the relative contribution of the Gibbs energy for maintenance increases (Figure 2.19A and C). Conversely, the relative contribution of substrate consumption for maintenance decreases at high μ, and obs X/S Y approaches the theoretical max X/S Y (Figure",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 65,
      "heading": "Substrate consumption rate: the Herbert‐Pirt relation",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg66_chunk2",
    "text_to_embed": "substrate consumed ( obs X/S Y ) decreases at decreasing μ, as the relative contribution of the Gibbs energy for maintenance increases (Figure 2.19A and C). Conversely, the relative contribution of substrate consumption for maintenance decreases at high μ, and obs X/S Y approaches the theoretical max X/S Y (Figure 2.19C). From a design perspective, knowing the process stoichiometry enables the amounts of substrates and products involved to be estimated. As discussed in Section 2.5, the actual stoichiometry can be derived based on the biomass yield on the substrate ( obs X/S Y , Eq. 2.20). However, as this yield is a function of the growth rate (Eq. 2.27; Figure 2.19C), the maximum yield and the maintenance coefficients need to be identified to derive the actual process stoichiometry for the specific conditions of interest. This can be done experimentally directly from Eq. 2.27 by measuring obs X/S Y at different μ in a chemostat (where μ is equivalent to the imposed dilution rate). If no experimental data are available, max X/S Y is derived as previously described (Eq. 2.24), while a realistic value for mS can be derived from the Arrhenius-type correlation proposed for the biomass- specific Gibbs energy consumption for maintenance (mG, in kJ/h.molX)7 (Tijhuis et al., 1993): 7 kJ  where R is the universal gas constant (8.3145ꞏ10-3 kJ/mol.K), and the value 69 corresponds to the associated activation energy (kJ/mol). Interestingly, Eq. 2.28 was derived based on an extensive inventory of experimental data comprising different types of microorganisms, growth conditions, e-donors (organic and inorganic) and e-acceptors, and temperatures (Tijhuis et al., 1993). However, only the temperature seems to play a major role in mG, suggesting that the energy requirements for maintenance are a more universal metabolic trait. This observation is consistent with the large similarity in biomass composition of different organisms probably resulting in similar maintenance requirements (Section 2.5.4). The reported accuracy of Eq. 2.28 is ± 40% in the temperature range 5-75 °C. From the stoichiometry of the catabolic reaction, mS can be obtained as follows:Cat 01 S/S C s at where by definition Cat S/S Y = 1 molS/molS, and 01 Cat G  is the change in Gibbs",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 66,
      "heading": "Substrate consumption rate: the Herbert‐Pirt relation",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg66_chunk3",
    "text_to_embed": "the temperature range 5-75 °C. From the stoichiometry of the catabolic reaction, mS can be obtained as follows: where by definition Cat S/S Y = 1 molS/molS, and 01 Cat G  is the change in Gibbs energy of the catabolic reaction (kJ/molS) as estimated in Section 2.5.2. From Eq. 2.29, the more energy is generated in the catabolic reaction (i.e. more negative 01 Cat G  ), the lower the amount of substrate is required for maintenance. Any other mi can be derived from the corresponding Cat i/S Y catabolic reaction stoichiometry. 67",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 66,
      "heading": "Substrate consumption rate: the Herbert‐Pirt relation",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg67_chunk1",
    "text_to_embed": "It has also been observed that the biomass-specific substrate consumption rate (qS) is a function of the actual substrate concentration (CS), and this behaviour is adequately represented by the following hyperbolic equation: where max S q is the maximum biomass-specific substrate uptake rate (molS/h.molX), and KS is the affinity constant for the substrate (molS/l), where the substrate is assumed to be the single compound limiting the growth in the system. From Eq. 2.30, it is clear that qS approaches max S q for high CS, while it decreases at decreasing CS and reaches a value of 0.5ꞏ max S q at CS = KS (Figure 2.19B). The value of the affinity constant cannot be estimated on bioenergetic grounds and needs to be estimated experimentally or taken from the literature. Note that the cellular affinity coefficient is less relevant in environmental biotechnology due to the application of flocculent and biofilm systems where mass transfer dominates and apparent KS values are used (Chapter 14). Conversely, Heijnen (1999) hypothesized that the value of the maximum biomass-specific substrate qS, mS/qS 1 max μ A 1/YX/S qS mS qS max CS B 0.5qS qS max KS μ CS D μ -kd max CS min mS/qS YX/S C YX/S max 0 μ 68 uptake rate ( max S q ) is restricted by a kinetic limitation in one metabolic process. To this end, the author proposed that the rate of Gibbs energy generation in the catabolism is limited by a maximum catabolic rate of electron transport, max e q (mole/h.molX ሻ. Conceptually, this is best understood in the case of a distinct e-donor and e-acceptor, where electrons are transferred from the e-donor (substrate) to the terminal e-acceptor via the membrane-associated electron transport chain (Figure 2.15). In these conversions, a maximum value for the electron transport through the electron transport chain is assumed. This assumption is supported by the observation of e.g. a constant maximum oxygen uptake rate ( 2 max O q ) in E. coli when grown aerobically on different substrates (Anderson and Von Meyenburg, 1980). An Arrhenius-like correlation, analogous to Eq. 2.28, has been proposed for the maximum biomass- specific electron-transfer rate in the electron transport chain ( max e q in mole/h.molX):",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 67,
      "heading": "Substrate consumption rate: saturation kinetics",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg68_chunk2",
    "text_to_embed": "different substrates (Anderson and Von Meyenburg, 1980). An Arrhenius-like correlation, analogous to Eq. 2.28, has been proposed for the maximum biomass- specific electron-transfer rate in the electron transport chain ( max e q in mole/h.molX): where R is the universal gas constant (8.3145ꞏ10-3 kJ/mol.K). Based on Eq. 2.31, for any given catabolic reaction, the catabolic Gibbs energy generated per unit biomass max G q (kJ/h.molX) can be obtained as follows: 01 max max Cat  where 01 Cat G  is the actual Gibbs energy change of the catabolic reaction (kJ/molS) and * S the number of electrons per substrate transferred in the catabolism (mole/molS). Specifically, if an external e-acceptor is available and the e-donor is an organic substrate, S S * S C C NoC    , where S C NoC is the number of C per mole of substrate and S C  the degree of reduction of the substrate (mole/C-molS). In the case of inorganic e-donors or fermentations, * S defines the actual number of electrons involved in the catabolic reaction per mole substrate (Heijnen and Kleerebezem, 2010). In an analogy to Eq. 2.25, the Gibbs energy made available in the catabolism is spent by definition for maintenance and growth purposes. By considering the generalized form of Eq. 2.25: max Cat i/X i i S /S q Y Y m      (2.33) and realizing that in terms of Gibbs energy, max i/X Y = max G/X Y =  01 Diss G  (kJ/molX), Cat i/S Y = 01 Cat G  (kJ/C-molS), and",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 68,
      "heading": "Substrate consumption rate: saturation kinetics",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg68_chunk1",
    "text_to_embed": ", the specific Gibbs energy generated in the catabolic reaction under maximum growth conditions (kJ/h. molX) is:  A reasonable estimation of the maximum biomass-specific growth rate (μmax) can now be calculated from eqs. 2.32 and 2.34, also including the temperature effect from eqs. 2.28 and 2.31, as follows: 01 max Cat e G * max S 01 Diss 01 Cat * S 01 Diss Ultimately, max S q can be estimated from eqs. 2.33 and 2.35. To conclude, for every reaction there is only one independent substrate conversion rate, e.g. max S q , and all the other rates are directly derived from it based on the process stoichiometry. Depending on the context, conversion rates are expressed as absolute rates 69 (RS, in molS/h), volumetric rates (rS, in molS/h.l)8, or biomass-specific rates (qS, in molS/h.molX). However, only qS can be used to compare the physiological results among different studies, since it reflects the actual metabolic state of cells. Conversely, volumetric rates depend on the biomass concentration in the reactor. Example 2.15 Aerobic glucose respiration Based on the values calculated in Example 2.14, and considering that for glucose S C NoC equals 6 12 6 O C H 6 C-mol/mol and , the maximum biomass-specific growth rate (μmax) of heterotrophic microorganisms growing on glucose at 25 °C can be estimated in 1.5 1/h (Eq. 2.35). Example 2.16 Aerobic ammonium oxidation In the oxidation of ammonium to nitrite, six electrons are transferred 4 * S e NH N ( 6 mol /mol )     and the associated Gibbs free energy change is estimated in Example 2.10. Also, as aerobic ammonium oxidizers are autotrophs and ammonium is a poor e-donor, 01 Diss G  equals X 3,500 kJ/mol . The estimated μmax at 25 °C is 0.04 1/h. Example 2.17 Anaerobic (or anoxic) ammonium oxidation Anammox bacteria (examples 2.12 and 2.13) oxidise ammonium to dinitrogen",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 68,
      "heading": "Substrate consumption rate: saturation kinetics",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg69_chunk2",
    "text_to_embed": "Example 2.10. Also, as aerobic ammonium oxidizers are autotrophs and ammonium is a poor e-donor, 01 Diss G  equals X 3,500 kJ/mol . The estimated μmax at 25 °C is 0.04 1/h. Example 2.17 Anaerobic (or anoxic) ammonium oxidation Anammox bacteria (examples 2.12 and 2.13) oxidise ammonium to dinitrogen gas 4 * S e NH N ( 3 mol /mol )    and require reverse electron transport ( 01 Diss X G 3,500 kJ/mol    ). Considering the optimal anammox growth temperature of 30 °C, and the 01 Cat G  calculated in Example 2.12, a maximum biomass-specific growth rate of 0.16 1/h is estimated (Eq. 2.35). In this case, this is almost one order of magnitude higher that the μmax observed so far under optimal conditions (Lotti et al., 2015; Zhang et al., 2017), and the difference can possibly be attributed to the unique membrane properties (much higher density) of anammox bacteria resulting in a slower operation of the electron transport chain. 8 molS h-1 l-1",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 69,
      "heading": "Substrate consumption rate: saturation kinetics",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg69_chunk1",
    "text_to_embed": "In conclusion, this section on the mathematical formulation of microbial growth demonstrates that, despite the existing enormous microbial diversity, any microbial growth system can be described by one parameter defining the overall growth stoichiometry - the maximum biomass yield max X/S (Y ) - and three kinetic parameters, namely the maximum biomass-specific substrate (e-donor) uptake rate max S (q ), the maintenance coefficient (mS), and the affinity constant for the growth-limiting substrate (KS). All the other parameters typically used for the description of a microbial system can be expressed as a function of these four parameters, and be subsequently implemented in bioreactor models. In particular, the actual biomass-specific growth rate, µ, can be directly derived from eqs. 2.26 and 2.30 as follows: max max  From this equation, it is clear that for low CS values the actual qS can become lower than mS, resulting in negative biomass-specific growth rates i.e. the biomass concentration will decrease. The minimum substrate concentration at which growth can be sustained ( min S C ) is estimated by imposing Eq. 2.36 equal to zero (Figure 2.19D). It is also worth highlighting how the proposed stoichiometric and kinetic framework relates to commonly adopted modelling approaches in the wastewater treatment field (Chapter 14). Maintenance is commonly implemented as endogenous respiration, namely biomass itself is catabolized for maintenance purposes in the absence of external substrate. Mathematically, endogenous respiration is implemented as a first-order process in biomass with the decay coefficient (kd), and is fully equivalent to the maintenance concept described here as is evident by rewriting Eq. 2.36 (Figure 2.19D): 70",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 69,
      "heading": "Outlook",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg70_chunk1",
    "text_to_embed": "max max Actually, the Herbert-Pirt relation is based on the work by Herbert (1975) (endogenous decay) and Pirt (1982) (maintenance), and since both concepts result in an equivalent mathematical expression it is referred as the Herbert-Pirt relation. Alternatively, biomass decay is modelled as a separate process coupled to the production of dead biomass, a fraction of which serves as new substrate. In this case, the decay process substitutes the maintenance or endogenous respiration concept. Here it is also important to stress that in most environmental engineering applications, the estimated KS values can be significantly higher than the intrinsic (biological) affinity because diffusion processes in flocs and biofilms further limit substrate availability. KS is thus typically referred to as the apparent substrate affinity.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 70,
      "heading": "Outlook",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg77_chunk1",
    "text_to_embed": "Water is consumed during various types of human activities. The required water quality depends on its purpose. This water ‘fit-for-purpose’ concept constitutes the basis of several water reuse schemes, minimizing the overall water consumption. Nevertheless, the production of wastewater which is finally discharged into sewers (a centralized sanitation system) or treated on-site (decentralized wastewater treatment) remains unavoidable. The terms ‘municipal wastewater’ or ‘sewage’ refer to wastewater which is transported through sewers to a (centralized) wastewater treatment plant. It comprises wastewater from households, institutions and industries, as well as groundwater which inevitably infiltrates into the sewers through cracks and/or leaks. The design of the sewer system affects the wastewater composition. What are referred to as separate sewer systems have a second, separate pipe to collect the stormwater from the surface run-off, while in combined sewer systems the stormwater is collected together with wastewater from households, institutions and industries, in a single pipe, resulting in dilution and higher volumes of sewage. Combined sewers are obviously cheaper but entail the risk of overloading wastewater treatment plants during long periods of heavy rainfall, resulting in a part of the wastewater being discharged into local water bodies, with no or insufficient treatment. In the worst case, even flooding from sewers can take place. For this reason, most newly built or renovated sewer systems are separate sewer systems. Combined sewer systems remain in place in old urban areas, in developing countries, and where the sewer system is difficult to access. As well as the wastewater in the sewerage, a wastewater treatment plant also needs to handle some external inputs. The amount of external inputs is typically higher for larger plants. Examples of such 78 external inputs are landfill leachate and septic tank wastewater. When no decentralized treatment is available, these streams are brought to a centralized wastewater treatment plant. For leachate, dedicated transport can be organized, or it can be released into a sewer near the landfill. Septic tank wastewater or sludge is typically loaded into the wastewater treatment plant by trucks. Furthermore, some specific wastewater streams are also generated internally in wastewater treatment plants, such as thickener supernatant, digester supernatant, reject water from sludge dewatering, drainage water from sludge drying beds, filter-washing water and equipment-cleaning water. types. The effect of external inputs and internally generated wastewater treatment streams on the wastewater treatment plant operation is discussed further in this chapter, based on their composition (Section",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 77,
      "heading": "Sources of wastewater",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg78_chunk2",
    "text_to_embed": "as thickener supernatant, digester supernatant, reject water from sludge dewatering, drainage water from sludge drying beds, filter-washing water and equipment-cleaning water. types. The effect of external inputs and internally generated wastewater treatment streams on the wastewater treatment plant operation is discussed further in this chapter, based on their composition (Section 3.11). Wastewater can be classified based on its origin. Wastewater from society includes domestic wastewater from households, wastewater from institutions such as hospitals and schools, industrial wastewater, infiltration into sewers, stormwater, landfill leachate, and septic tank wastewater or sludge. Wastewater generated internally in treatment plants includes thickener supernatant, digester supernatant, reject water from sludge dewatering, drainage water from sludge drying beds, filter-washing water, and equipment-cleaning water.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 78,
      "heading": "Sources of wastewater",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg78_chunk1",
    "text_to_embed": "The constituents in wastewater can be divided into main categories according to Table 3.2. The contribution of these constituents can vary considerably. The following sections elaborate on the importance, the characterization and the fractionation of various wastewater constituents (sections 3.3-3.10). For a better understanding of the fractionation, an introduction to the physical and chemical occurrence of wastewater components is given first (Section 3.2). This chapter further contains an overview of typical characteristics for various types of wastewater (Section 3.11), and touches upon their dynamic behaviour and its implications (Section 3.12). The chapter is concluded with a summary of available wastewater characterization protocols for modelling purposes (Section 3.13). Domestic wastewater contains various constituents with specific examples and associated hazards. Microorganisms such as pathogenic bacteria, viruses, and worm eggs pose risks when bathing or eating shellfish. Biodegradable organic carbonaceous materials lead to oxygen depletion in rivers, lakes, and fjords, causing fish death and unpleasant odors. Nutrients like nitrogen and phosphorus contribute to eutrophication, oxygen depletion, and toxic effects. Sulphur components, including hydrogen sulphide and sulphate, cause odor issues, toxic effects, and corrosion. Cellulose, mainly from toilet paper, increases sludge production. Micropollutants such as biocides, pesticides, solvents, personal care products, and pharmaceuticals have toxic effects and can lead to bioaccumulation. Metals like mercury, lead, cadmium, chromium, copper, and nickel also have toxic effects and bioaccumulate. Other organic materials such as detergents, pesticides, fat, oil, grease, colouring, solvents, phenols, and cyanide cause toxic effects, aesthetic problems, and bioaccumulate in the food chain. Other inorganic materials like acids and bases, including hydrogen sulphide, cause corrosion and have toxic effects. Thermal energy from the discharge of water streams with different temperatures changes living conditions for flora and fauna. Radioactivity has toxic effects and leads to accumulation.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 78,
      "heading": "General overview of wastewater  constituents",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg79_chunk1",
    "text_to_embed": "Wastewater components can be classified according to their physical appearance, more specifically the phase in which they occur. This difference is typically reflected in the notation of these components:  S: soluble  C: colloidal  X: particulate Soluble components are dissolved in water, making up a single liquid phase. Particulate matter is in the form of (very) tiny separate solid-phase particles. In between soluble and particulate components are colloidal components, which form a substance of microscopically dispersed particles in wastewater. A colloidal mixture does not settle or would take a very long time to appreciably do so. In practical wastewater operation as well as in most wastewater treatment models, only soluble and particulate components are distinguished from each other. The distinction is typically based on filtration over a 0.45 µm filter. Colloids smaller than 0.45 µm are accounted for as soluble components, while colloids larger than 0.45 µm are considered particulate. As an alternative, the distinction between soluble and particulate components is sometimes made by a 0.1 µm filtration or - quasi equivalent - flocculation with Zn(OH)2 followed by 0.45 µm filtration (Mamais et al., 1993) . Here colloids smaller than 0.1 µm are considered as soluble components, while colloids larger than 0.1 µm are considered as particulate components. and particulate components in municipal wastewater. The fractionation between soluble and particulate components influences the wastewater treatment options. A large fraction of the organic matter (expressed in COD or BOD, see Section 3.4) is particulate and can thus be removed through settling. In contrast, the largest share of N- and P-containing components is typically soluble, so these nutrients cannot be removed by settling, filtration, flotation or other means of solid-liquid separation. It should be realized that not all particulate matter is settleable. Particulate matter consists of settleable and non-settleable fractions. The non-settleable fraction comprises colloidal components as well as particulate matter which does not settle for the given settler design and operation. The simplified view of only considering soluble and particulate components in Activated Sludge Models (ASMs, e.g. ASM1 - Henze et al., 1987 and ASM2 – Henze et al., 1995) has some implications which need to be considered. First of all, most models assume soluble organic carbon components (SS) to be 80 readily biodegradable, while particulate organic carbon components (XS) are assumed slowly biodegradable. In reality, however, part of the colloidal organic fraction can be measured as soluble (if",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 79,
      "heading": "Soluble versus colloidal versus particulate constituents",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg79_chunk2",
    "text_to_embed": "1995) has some implications which need to be considered. First of all, most models assume soluble organic carbon components (SS) to be 80 readily biodegradable, while particulate organic carbon components (XS) are assumed slowly biodegradable. In reality, however, part of the colloidal organic fraction can be measured as soluble (if the colloid size is smaller than the pore size of the filter) and will as such be modelled as readily biodegradable even though in reality colloids are slowly biodegradable. This nuance will not be noticeable while modelling typical wastewater treatment plants in which the sludge retention time (SRT) is sufficiently long for all biodegradable organics (both soluble and particulate, both readily and slowly biodegradable) to be degraded. However, it will play a role in high-rate activated sludge systems, in which the sludge retention time (SRT) is too low for degradation of the soluble but slowly biodegradable colloid matter. In order to accurately describe this phenomenon, one option is to split up the soluble components into readily and slowly degradable fractions and model their degradation separately (e.g. Nogaj et al., 2015), while another, simpler approach is to adjust the influent fractionation. In the latter approach, the so-called particulate (XS) fraction is taken as larger than it would be based on experimental results (filtering), in order to reflect that part of the soluble organics - more specifically the colloidal part - are also slowly biodegradable (Smitshuijzen et al, 2016). Another implication of ignoring the colloid fraction and only distinguishing between soluble and particulate organic matter relies on the adsorption/bioflocculation and settling behaviour. The adsorption of suspended organic matter is a fast process and considered instantaneous in ASM1 (Henze et al., 1987). In activated sludge processes with a long contact time, colloids will typically adsorb in the flocs and subsequently settle, which is satisfactory for colloids which have been modelled as particulate components (namely the ones for which the colloid size is larger than the pore size of the filter). However, in high-rate processes, the short contact time can be too short for colloids to adsorb on larger particles and thus to allow their subsequent settling, even though part of these colloids may have been modelled as particulate components. The efficiency of adsorption is known to be linked to a complex process that drive the sludge characteristics, including the type and fraction of extracellular polymeric substances (EPS) and the presence of storage compounds.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 79,
      "heading": "Soluble versus colloidal versus particulate constituents",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg80_chunk3",
    "text_to_embed": "their subsequent settling, even though part of these colloids may have been modelled as particulate components. The efficiency of adsorption is known to be linked to a complex process that drive the sludge characteristics, including the type and fraction of extracellular polymeric substances (EPS) and the presence of storage compounds. One can aim to model all of these phenomena, while explicitly considering colloidal matter as a state variable, as in Nogaj et al. (2015). However, even though such a description can be mechanistically more correct, it is definitely more complex and comes at the expense of having to estimate more unknown parameters. A simple alternative is to keep the distinction between soluble and particulate organics only (no colloids), and to lump the adsorption and settling process into a single ‘settling efficiency’ parameter which can be estimated from routinely measured data in wastewater treatment processes (Smitshuijzen et al, 2016). The comparison between both approaches in modelling high-rate activated sludge processes was also touched upon by Jia et al. (2020). The important point is that in most cases, simpler models - in this case only distinguishing between soluble and particulate components, without distinguishing colloids - perform best for overall plant description and optimization. However, as with any model, one needs to be aware of the underlying assumptions. Modelling colloidal matter explicitly can still be of value if very low effluent concentrations need to be reached, a condition when the behaviour of the colloidal matter becomes significant. Advanced treatment systems including membrane or adsorption processes are increasingly being used for such purposes. The particle size of colloidal matter depends on the purpose of the model used and the method of its determination and can typically be in the range 0.01 to 1 µm. The simulation platform BioWin distinguishes between colloidal (approximately 0.04 to 1.2 µm) and particulate matter (larger than 1.2 µm); the slowly biodegradable COD is considered to be the sum of both the colloidal and particulate fractions. The typical distribution for soluble and particulate components in medium-concentration municipal wastewater is given in grams per cubic meter. For COD, the soluble component is 200 g/m³, the particulate component is 550 g/m³, making a total of 750 g/m³. For BOD, the soluble part is 140 g/m³ and the particulate part is 210 g/m³, totaling 350 g/m³. For total nitrogen (N total), the soluble portion is 50 g/m³ and the particulate portion is 10 g/m³, summing up to 60 g/m³. For total phosphorus (P total), the soluble portion is 11 g/m³ and the particulate portion is 4 g/m³, resulting in a total of 15 g/m³.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 80,
      "heading": "Soluble versus colloidal versus particulate constituents",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg81_chunk1",
    "text_to_embed": "Wastewater contains organic as well as inorganic constituents. Organic matter can be expressed in terms of COD and can be either biodegradable or unbiodegradable. In addition, a distinction can also be made between soluble and particulate organic matter (see Section 3.4.2). The particulate COD fractions (both particulate biodegradable COD and particulate unbiodegradable COD) can also be expressed in terms of volatile suspended solids (VSS), e.g. using the conversion factor from Eq. 3.1, which is in agreement with typical medium wastewater compositions (Table 3.17): 1 gVSS =1.48 gCOD (3.1) As well as organic matter, wastewater also contains inorganic material. The particulate inorganic material is termed ISS: inert suspended solids. Inorganic (ISS) build-up in the wastewater treatment plan originates directly from inorganics in the influent. Typical influent inorganic concentrations (Ekama, 2009) are approximately 50 mgISS/l for raw wastewater and 10 mg ISS/l for settled wastewater, i.e. raw wastewater that has undergone primary settling, which in this case removes approximately 80% of the influent organics. The sum of VSS and ISS is TSS: total suspended solids (see Table 3.4, for typical values). It is clear that, as well as carbonaceous matter, other components such as nitrogen and phosphorus can also be present in organic inorganic forms. This is elaborated on in sections 3.5 and 3.6.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 81,
      "heading": "Organic versus inorganic constituents",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg81_chunk1",
    "text_to_embed": "Protecting human health remains today the prime reason for wastewater treatment. Historically, wastewater handling has been driven by the need to remove the infectious elements to outside the reach of the population in the cities. Back in the 19th century microorganisms were identified as the cause of diseases; it was recognized that a high concentration of microorganisms creates a severe health risk when raw wastewater is discharged to receiving waters. The microorganisms in wastewater come mainly from human excreta, as well as from the food industry. microorganisms in domestic wastewater. Chapter 8 gives more information on pathogenic microorganisms and their removal from wastewater.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 81,
      "heading": "MICROORGANISMS",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg82_chunk1",
    "text_to_embed": "Organic matter is typically measured in terms of biochemical oxygen demand (BOD) and/or chemical oxygen demand (COD). 3.4.1.1 BOD BOD analysis measures the oxygen used for oxidation of part of the organic matter. More specifically, it represents the amount of oxygen consumed by microorganisms to biochemically degrade organic matter in a water sample. It relies on microbial metabolisms and can thus be seen as what is termed a ‘respiration’ test. Standard BOD analysis takes 5 days (BOD5). During the test, a water sample in a closed bottle is incubated in the dark at a temperature of 20 °C over a 5-day period. The difference between the dissolved oxygen concentration before and after incubation is taken as BOD5, measured as mgO2/l. When dealing with wastewater, dilution is necessary to avoid depletion of the oxygen present in the sample for the duration of the incubation period. The BOD test also measures the amount of oxygen used to oxidize reduced forms of nitrogen, i.e. the nitrogenous biochemical oxygen demand (NBOD). In order to avoid the latter and only measure the carbonaceous BOD, a nitrification inhibitor (typically ATU: allylthiourea) should be added to the test. Alternative test lengths to determine BOD can be applied as well. A BOD test over only 1 day (BOD1) can be applied if results need to be obtained quickly, while in Norway and Sweden a BOD test, BOD7, over 1 week is conventionally used. It is clear that the measured BOD value increases with increased test length since more time is available for organic matter degradation (Figure 3.1). If a measurement of (almost) all the biodegradable material is required, what is called the ‘ultimate BOD’ (BOD∞) test is used. The BOD after an incubation period of at least 3 weeks, e.g. BOD25, is found to be a good approximation of BOD∞ (Van Haandel and Van Der Lubbe, 2007). Metcalf and Eddy AECOM (2014) state that 95-99% of the ultimate BOD is reached after 20 days. However, a disadvantage of measuring over a long time period, apart from being time-consuming, is that a larger dilution rate is required to avoid oxygen limitation, which compromises the reliability of the BOD25 measurement. It is possible to estimate various BOD values from a single measured value; a typical ratio between BOD5 and BOD25  BOD∞ is approximately 0.6-0.7 (Table 3.6). The actual ratio between BOD5 and BOD25 depends on the type of wastewater",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 82,
      "heading": "Characterization: BOD versus COD",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg82_chunk2",
    "text_to_embed": "oxygen limitation, which compromises the reliability of the BOD25 measurement. It is possible to estimate various BOD values from a single measured value; a typical ratio between BOD5 and BOD25  BOD∞ is approximately 0.6-0.7 (Table 3.6). The actual ratio between BOD5 and BOD25 depends on the type of wastewater and lies in the range 0.5-0.95 (Roeleveld and Van Loosdrecht, 2002). In this chapter, the term BOD refers to the standard carbonaceous BOD5 analysis. BOD measurements are also dependent on temperature. For the same incubation period a higher BOD is recorded at higher temperatures (see Figure 3.1). This can be attributed to higher biological activity at increasing temperatures. In view of reproducibility and comparability, it is therefore essential that the BOD test is carried out under standard conditions (20 °C). For more details on BOD analysis, the reader is referred to Spanjers and Vanrolleghem (2016). The typical test length of 5 days makes BOD analysis slow. The method is also cumbersome due to the need for dilution. COD analysis provides a quicker alternative for measuring organic matter in water. 3.4.1.2 COD COD analysis provides a quick alternative for measuring organic matter. It measures through chemical oxidation by dichromate (processed via hexavalent chromium (Cr(VI)) the majority of the organic matter present in the sample. Mercuric sulphate (HgSO4) can also be added to the sample during COD analysis to prevent interference due to the presence of chloride ions. The excess dichromate is titrated with ferrous ammonium sulphate, the value of which is used to calculate the COD concentration in mgO2/l. Permanganate can also be used instead of dichromate, however in this case one should beware of a false COD measurement since this method only measures part of the organic matter, and should only be used in relation to planning BOD analysis. The generally-applied experimental methods for COD determination described above are still based on the use of hazardous chemicals such as mercury (Hg) and hexavalent chromium (Cr(VI)). These chemicals are classified as priority pollutants according to the EU Water Framework Directive and USEPA Clean Water Act and as (possible) human carcinogens. In Japan and the EU there are restrictions on the manufacturing, sale and usage of these substances. Thus, alternative methods for COD determination are currently being considered and examined. The most frequently mentioned alternatives rely on testing for other parameters, such as BOD, TOC or TOD, and using their correlation with",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 82,
      "heading": "Characterization: BOD versus COD",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg83_chunk3",
    "text_to_embed": "The BOD and COD values in urban wastewater are given for different durations. BOD₁ is 40 to 200 mg/L, BOD₅ is 100 to 500 mg/L, BOD₇ is 115 to 575 mg/L, BOD₂₅ is 150 to 750 mg/L, and COD is 210 to 1100 mg/L. Japan and the EU there are restrictions on the manufacturing, sale and usage of these substances. Thus, alternative methods for COD determination are currently being considered and examined. The most frequently mentioned alternatives rely on testing for other parameters, such as BOD, TOC or TOD, and using their correlation with COD. However, relationships between these parameters and COD can vary from one sample to another or over time. Hg- and/or Cr(VI)-free COD analysis methods, such as the use of Mn(III), Mn(VII), Ag2SO4 and electrochemical methods, are also being studied but have been found to have limitations. The theoretical COD of a carbonaceous substance is defined as the mass of oxygen needed for its full oxidation to carbon dioxide and water. Its value is calculated from the corresponding oxidation equation. For example, the theoretical COD of ethanol is calculated based on Eq. 3.2: from which it is clear that the full oxidation of 1 mole (or 46 g) of ethanol requires 3 moles (96 g) of oxygen. The theoretical COD of ethanol is thus 96/46 = 2.09.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 83,
      "heading": "Characterization: BOD versus COD",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg83_chunk1",
    "text_to_embed": "Organic matter can be quantified in terms of COD, so components which are expressed in COD are organic components. Given that biological wastewater treatment relies on microbial conversions, a further categorization into biodegradable and unbiodegradable fractions is relevant. An additional distinction between soluble and particulate components is made in view of liquid-solid separation. The particulate COD provides information about the expected sludge production. As a result, four COD fractions are distinguished (Figure 3.2): soluble biodegradable organics (SS), soluble unbiodegradable organics (SU), particulate biodegradable organics (XS) and particulate unbiodegradable organics (XU). In most models, soluble organic carbon components (SS) are assumed to be readily biodegradable, while particulate organic carbon components (XS) are assumed to be slowly Total COD (CODt) SS SU XS XU Biodegradable organics Unbiodegradable organics Soluble organics Particulate organics 84 biodegradable. Some of the implications of these assumptions were discussed in Section 3.2. In most wastewater treatment plants the sludge retention time (SRT) is sufficiently long for all the biodegradable organics (both soluble and particulate) to be degraded, so no distinction needs to be made between readily and slowly degradable organic carbon, at least not as far as the removal of organic material is concerned. In view of nitrogen removal, a distinction between readily biodegradable COD and slowly biodegradable COD is important to accurately calculate the denitrification potential (see Chapter 5). In view of biological phosphorus removal, soluble biodegradable organic carbon is further split into volatile fatty acids (VFA, SVFA) and a fermentable COD fraction (SF), the uptake of which is divided between phosphorus- accumulating organisms (PAOs) and ordinary heterotrophic organisms (OHOs) (See Chapter 6). During biological wastewater treatment, all the biodegradable COD can be assumed to be converted for heterotrophic biomass growth while the particulate unbiodegradable COD ends up in the waste sludge. If there is ‘perfect’ (‘ideal’) settling, the effluent does not contain particulate material. Thus, only the soluble unbiodegradable COD leaves the system through the effluent. Typical influent fractionation, i.e. to determine the quantities of all the wastewater COD fractions presented in Figure 3.2, takes place according the following procedure: (1) Quantification of total COD (CODt) based on standard analytical practices (see Section 3.4.1). (2) Determination of soluble COD (SS + SU) by performing COD analysis on the filtered (typically 0.45 µm) wastewater. (3) Determination of the particulate (XS + XU) COD as the difference between the total COD (CODt) and the soluble COD (SS +",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 83,
      "heading": "COD fractionation",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg84_chunk2",
    "text_to_embed": "based on standard analytical practices (see Section 3.4.1). (2) Determination of soluble COD (SS + SU) by performing COD analysis on the filtered (typically 0.45 µm) wastewater. (3) Determination of the particulate (XS + XU) COD as the difference between the total COD (CODt) and the soluble COD (SS + SU). (4) Determination of soluble unbiodegradable influent COD (SU), based on the measured filtered COD in the effluent of the wastewater treatment plant, all of which is typically assumed unbiodegradable and thus equals the influent soluble unbiodegradable COD (see Chapter 4). Alternatively, SU can be taken as a fraction (e.g., 0.9) of the measured filtered effluent COD for low-loaded wastewater treatment plants or less for high-loaded ones (Roeleveld and Van Loosdrecht, 2002), which implicitly assumes that the effluent still contains some biodegradable organic matter. (5) Determination of soluble biodegradable COD (SS) by subtracting the fraction SU from the soluble COD. (6) Determination of the biodegradable COD (CODb = SS + XS. based on standard methods, e.g. BOD analysis, with suppressed nitrification (see Section 3.4.1). (7) Determination of the particulate biodegradable COD (XS) by subtracting the soluble biodegradable fraction from the biodegradable COD: XS = CODb - SS (8) Determination of particulate unbiodegradable COD (XU) as XU = CODt – SU – SS – XS. It can be noted that the above-mentioned sequence implies that all the errors and inaccuracies are reflected in the fraction XU, which is thus a very sensitive parameter for modelling (Roeleveld and Van Loosdrecht, 2002). In studies on biological phosphorus removal, the VFA fraction SVFA can be measured by gas chromatography or by titration; the fermentable COD fraction is then determined as SF = SS - SVFA. raw wastewater. A large fraction of COD is particulate and can thus be removed through primary settling. The wastewater after primary settling is termed settled wastewater. Compared to raw wastewater, the COD load of settled wastewater is reduced by approximately 40% or even more, depending on the primary settler efficiency. This constitutes a significant relief for the biological reactors in terms of oxygen demand and secondary sludge production (see Chapter 4), leading to less raw wastewater. Primary settling only affects the particulate COD fraction; it does not influence the soluble concentrations (SS and SI). Typical influent characteristics for settled 85 wastewater are given in Table 3.8 (Ekama, 2009). It should be noted that in primary settling a larger proportion",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 84,
      "heading": "COD fractionation",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg84_chunk3",
    "text_to_embed": "Chapter 4), leading to less raw wastewater. Primary settling only affects the particulate COD fraction; it does not influence the soluble concentrations (SS and SI). Typical influent characteristics for settled 85 wastewater are given in Table 3.8 (Ekama, 2009). It should be noted that in primary settling a larger proportion of unbiodegradable particulates (over 80%) are removed than biodegradable particulates (removal efficiency of approximately 50%), which is in agreement with observations from practice (Ikumi et al., 2014). A similar observation holds for inorganic components, which are also removed to a larger extent than particulate biodegradable organic matter (approximately 80%, see Section 3.2.2). When comparing COD fractionation values for wastewater from different treatment plants, a high variation is noticed in the COD fractions SS, XS and XU, while the fraction SU does not vary a lot (Roeleveld and Van Loosdrecht, 2002). Table 3.9 summarizes the corresponding COD fractions. Variations in the amounts and ratios of the various COD fractions are related to the contribution of industry to the wastewater, to the sewer type and length, and to the transformation processes in the sewer. The latter are influenced by the sewer redox conditions, hydraulic retention time, and temperature. The amount of readily biodegradable organics typically decreases along long gravity sewers (aerobic) and increases in (anaerobic) pressure mains. Still, despite large variations between wastewater treatment plants, the fractions of COD and nitrogen found in a specific wastewater are quite constant even when concentrations vary (Henze, 1992). It can thus be stated that a specific wastewater exhibits a rather stable ‘fingerprint’. It is important to note that wastewater also contains a small amount of active biomass, which is not explicitly accounted for in the presented fractionation. Biomass can account for 10-20% of the total organic matter in raw wastewater (Kappeler and Gujer, 1992). Still, this fraction does not need to be explicitly considered for steady state design (see Chapter 4 for more detail). The amount of influent biomass is also neglected in certain calibration protocols for activated sludge models (e.g. the STOWA protocol, Hulsbeek et al., 2002), which only assume a small initial concentration of nitrifiers and phosphate-accumulating organisms in the wastewater (Roeleveld and Van Loosdrecht, 2002). With the presented COD fractionation methodology presented here, biomass present in the wastewater will be included in the fractions XS and XU. In contrast, some protocols for influent fractionation used for dynamic (ASM-based) modelling (see Section 3.13),",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 84,
      "heading": "COD fractionation",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg85_chunk4",
    "text_to_embed": "of nitrifiers and phosphate-accumulating organisms in the wastewater (Roeleveld and Van Loosdrecht, 2002). With the presented COD fractionation methodology presented here, biomass present in the wastewater will be included in the fractions XS and XU. In contrast, some protocols for influent fractionation used for dynamic (ASM-based) modelling (see Section 3.13), do include detailed characterization of heterotrophic and autotrophic biomass. This is the case for the BIOMATH protocol (Vanrolleghem et al., 2003), in which the influent wastewater characterization and parameter estimation of the biological processes heavily rely on respirometric measurements (Spanjers and Vanrolleghem, 2016). 86",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 85,
      "heading": "COD fractionation",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg86_chunk1",
    "text_to_embed": "The primary source of nitrogen in raw municipal wastewater is human excretion of which some 75% is in the form of urea, which is almost directly hydrolized to ammonia nitrogen, while the rest is organic nitrogen. This ratio is recognized in typical nitrogen fractions (Henze, 1992). The inorganic fraction makes up the largest part of the nitrogen components present in wastewater and is essentially composed of free and saline ammonia (FSA), i.e. the sum of free ammonia (NH3) and the ammonium-ion (NH4+). Inorganic nitrogen in the form of nitrate and nitrite is typically negligible for municipal wastewater. In addition, wastewater also contains an organic nitrogen fraction which can be further subdivided into biodegradable and unbiodegradable fractions, each with portions present in soluble and particulate forms (Figure 3.3, Ekama (2009) - see Chapter 5), which directly correspond with the COD fractions in Figure 3.2. For a detailed description of the analytical procedures to determine FSA and total Kjeldahl nitrogen, the reader is referred to standard protocols detailed in Rice et al., 2017. During biological wastewater treatment, the biodegradable organic nitrogen fractions (both soluble, Nobs, and particulate, Nobp) are released as ammonia and add up to the FSA pool (in addition to SNHx). Part of the overall FSA pool is incorporated in the biomass, mainly heterotrophic biomass (OHO, with mass MXOHOv), since the mass of autotrophic biomass (MXANOv) is negligible. During endogenous respiration of the biomass, part of the nitrogen remains fixed, namely in the endogenous residue (MXE,OHOv), and the remainder is released again in the form of ammonia. The part of FSA which is not incorporated into biomass is available for conversion to nitrate. The particulate unbiodegradable organic nitrogen fraction (Noup) becomes included in the sludge mass, more specifically in the unbiodegradable organic part of the sludge mass (MXUv). The soluble unbiodegradable organic nitrogen fraction (Nous) is not removed and thus ends up in the effluent. The relation between the COD and nitrogen fractions in the influent and their contribution to the VSS mass (particulates) in the biological reactor, assumed in Chapter 5, is schematically represented in Figure 3.4. Recall that, apart from the VSS sludge mass, consisting of biomass (MXOHOv), endogenous residue (MXE,OHOv) and unbiodegradable organics (MXUv), the total sludge mass in the reactor also contains an inorganic fraction (ISS) resulting from inorganics in the influent. The organic part of the nitrogen is coupled to the organic carbonaceous matter in",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 86,
      "heading": "NITROGEN",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg86_chunk2",
    "text_to_embed": "apart from the VSS sludge mass, consisting of biomass (MXOHOv), endogenous residue (MXE,OHOv) and unbiodegradable organics (MXUv), the total sludge mass in the reactor also contains an inorganic fraction (ISS) resulting from inorganics in the influent. The organic part of the nitrogen is coupled to the organic carbonaceous matter in the wastewater. The total organic nitrogen fraction is determined as the difference between total Kjeldahl nitrogen and FSA. The total soluble (Nobs + Nous) and total particulate Organic N (No) Nobs Nous Nobp Noup Biodegradable nitrogen Unbiodegradable nitrogen Soluble nitrogen Particulate nitrogen TKN (TKNt) FSA (SNHx) Influent COD VSS mass in reactor (gVSS) VSS mass in reactor (gN) Influent N OHO growth OHO growth Endogenous respiration Unbiodegradable organics enmeshed in sludge mass CODb (SS + XS) XU MXOHOv MXE,OHOv MXUv fn MXOHOv fn MXE,OHOv fn MXUv SNHx + Nobs + Nobp Noup 87 (Nobp + Noup) nitrogen fractions are determined from total Kjeldahl nitrogen measurements before and after filtration. The individual soluble and particulate biodegradable and unbiodegradable organic nitrogen fractions cannot be directly measured but can be assumed or deduced from other measurements. A fixed nitrogen fraction for the various COD components (fn) can be assumed, as long as it is such that the nitrogen content in the sludge of the activated sludge system is predicted with sufficient accuracy. A fixed nitrogen content of fn = 0.10 mgN/mgVSS is assumed for heterotrophic biomass, endogenous residue and unbiodegradable particulate organics in the design example of Chapter 5. Alternatively, the nitrogen fraction of the soluble and particulate COD compounds can be determined rigorously from FSA and Kjeldahl-nitrogen analysis from filtered and non- filtered influent and effluent samples, as detailed in Roeleveld and Van Loosdrecht (2002). More information on nitrogen fractionation for use in modelling is given by Henze (1992) and Rieger et al. (2012). Examples of nitrogen fractionations for raw and settled wastewater are given in Table 3.10 and applied in Chapter 5 for wastewater treatment plant design for nitrogen removal; the details of the nitrogen fraction are given there as well (sections 5.7.3-5.7.4). The TKN/COD ratios of the example raw and settled wastewater amount to (fTKNi/CODi = TKNi/CODi) 0.08 and 0.11 gN/gCOD, respectively. The TKN/COD ratio is higher for settled wastewater since the TKN fraction is largely soluble while the COD fraction contains a significant amount of particulates, which are removed during primary settling. The soluble unbiodegradable organic nitrogen fractions (fSU,TKNi",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 86,
      "heading": "NITROGEN",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg87_chunk3",
    "text_to_embed": "settled wastewater amount to (fTKNi/CODi = TKNi/CODi) 0.08 and 0.11 gN/gCOD, respectively. The TKN/COD ratio is higher for settled wastewater since the TKN fraction is largely soluble while the COD fraction contains a significant amount of particulates, which are removed during primary settling. The soluble unbiodegradable organic nitrogen fractions (fSU,TKNi = Nous/TKNt) of the example raw and settled wastewater amount to 0.03 and 0.035, respectively and the soluble unbiodegradable organic nitrogen concentration as such (Nous) are also the same. This nitrogen fraction will end up in the effluent, in addition to the residual ammonia and nitrate (the effluent nitrite concentration is typically negligible).",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 87,
      "heading": "NITROGEN",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg87_chunk1",
    "text_to_embed": "Analogously to the nitrogen components, phosphorus constituents in raw wastewater can also be categorized into organic and inorganic fractions. Raw domestic wastewater contains 6-25 mgP/l, of which approximately 60-70% is inorganic. The inorganic phosphorus fraction is mainly present as orthophosphate. The organic phosphorus fractions are directly coupled to the COD fractions and can be subdivided into biodegradable and unbiodegradable fractions, each with portions present in soluble and particulate forms (Figure 3.5). Analytical methods based on a combination of filtration and colorimetry are used to determine the different phosphorus fractions shown in Figure 3.5 (Rice et al., 2017). Direct colorimetry is carried out to determine the orthophosphate concentration. For the other fractions, preliminary acid hydrolysis or digestion is performed before colorimetry in order to release phosphorus as orthophosphate (Gu et al., 2011; Rice et al., 2017). Phosphorus can be removed from wastewater through biological or chemical means, or the combination of the two. Under adequate bioprocess conditions, removal of phosphorus is promoted through incorporation into biomass in quantities beyond that required for cell production. The presence or addition of metal ions, such as iron or aluminium, also leads to phosphorus removal through precipitation. The particulate and soluble unbiodegradable organic phosphorus fractions become included in the waste sludge and effluent, respectively. The characterization of phosphorus components is analogous to the characterization of nitrogen. The organic part of the phosphorus is coupled to the organic carbonaceous matter in the wastewater. A fixed phosphorus fraction for the various COD components (fp) can be assumed, matching the phosphorus content in the produced sludge. A fixed phosphorus content of fp = 0.025 mgP/mgVSS can be assumed for the heterotrophic biomass, endogenous residue and unbiodegradable particulate organics (see Chapter 4, Section 4.4.). Alternatively, the phosphorus fraction of the soluble and COD compounds can be determined rigorously from the total phosphate and orthophosphate measurements of filtered and non- filtered influent and effluent samples. The phosphorus fractionation procedure for use in modelling is detailed in Henze et al. (1995) and Rieger et al. (2012).",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 87,
      "heading": "PHOSPHORUS",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg88_chunk1",
    "text_to_embed": "Sulphur in raw domestic wastewater is mostly present in the form of sulphate, contributing to approximately 97% of the total influent sulphur (Dewil et al., 2008). The typical concentration of sulphate in raw domestic wastewater is 24-72 mg/l (Metcalf and Eddy AECOM, 2014), but can reach as high as 500 mg/l due to significant industrial sources or seawater-based toilets (Lens et al., 1998; Van den Brand et al., 2015). Other inorganic sulphur components that can be present in raw wastewater are in the form of sulphides, thiosulphate and elemental sulphur, dictated by the sewer conditions. Ion chromatography and gravimetric or turbidimetric methods are mostly used to determine the aqueous sulphate concentration, with specified sulphate concentration ranges for which each of the methods is suitable (Rice et al., 2017). Sulphide, on the other hand, should be measured in both the liquid and gas phase. In the liquid phase, sulphide is measured directly using the methylene blue method or estimated through the COD measurement while gas phase measurement is commonly performed through gas chromatography (Lopez-Vazquez et al., 2016). The distribution of the sulphide species is mainly determined by pH as shown in Figure 3.7, implying that sulphide in municipal wastewater is typically present in H2S and HSˉ forms (pKa = 7.02). During wastewater treatment, sulphur transforms to various forms depending on the operational conditions of the bioprocesses. Aerobic conditions promote the biological conversion of sulphide species to elemental sulphur and sulphate, and the reverse during anaerobic conditions. The presence of metals, such as iron, can lead to precipitation of sulphide and its consequent removal with the waste sludge. Under both aerobic and anaerobic conditions, dissolved H2S can easily escape to the gas phase due to its high volatility.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 88,
      "heading": "SULPHUR",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg89_chunk1",
    "text_to_embed": "Cellulose represents a significant fraction of domestic wastewater; 20-30% of the COD load (Reijken et al., 2018) and approximately 35% of suspended solids load (Ruiken et al., 2013) to wastewater treatment plants are attributed to cellulose fibres (Figure 3.8). The main source of cellulose is toilet paper, significant quantities of which are disposed of via the water closet (WC). For an overview of WC-derived sewer solids, the reader is referred to the results of Friedler et al. (1996) obtained from a survey over one week of domestic WC usage in the UK. Cellulose can easily be recovered through fine mesh sieves (<0.35 mm) (Ruiken et al., 2013). This results in lower aeration energy requirements and a significant reduction in sludge production, in their turn increasing the treatment capacity of existing plants. The sieved material can be used efficiently in a biomass power plant for energy. Moreover, there is growing interest in recovering cellulose fibres for its potential as raw material for paper products, bioplastics, and road and building materials. Still, the economic viability of cellulose recovery remains to be studied, by integrating its costs, energy and effect with the overall plant efficiency (Solon et al., 2019). 90 The quantification of cellulose in wastewater and its fate along the wastewater treatment train has been hampered by the lack of a reliable measurement technique which is not influenced by the sludge matrix. Gupta et al. (2018) compared four different methods to quantify the cellulose content in municipal wastewater and sludge, namely (i) dilute acid hydrolysis, (ii) concentrated acid hydrolysis, (iii) enzymatic hydrolysis, and (iv) the Schweitzer reagent method. Of these, the only reliable method they found was the Schweitzer method, its advantages being its simplicity, reproducibility, accuracy, ideal (100%) recovery, and relative quickness of the test as well as its independence from hydrolysis reactions. Cellulose shows a specific behaviour in wastewater treatment plants, which is characterized by a very slow hydrolysis rate. This degradation rate is temperature-sensitive, causing a significant difference in cellulose turnover between summer and winter. For wastewater treatment plants with relatively high SRT, it is therefore recommended to include cellulose as a separate state variable (XCL) during activated sludge modelling (Reijken et al., 2018). Considering cellulose as a separate particulate organic carbon component affects the influent fractionation for particulate (slowly) biodegradable (XS) and particulate unbiodegradable organics (XU), in a way which is determined by the value of the cellulose",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 89,
      "heading": "CELLULOSE",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg90_chunk2",
    "text_to_embed": "cellulose as a separate state variable (XCL) during activated sludge modelling (Reijken et al., 2018). Considering cellulose as a separate particulate organic carbon component affects the influent fractionation for particulate (slowly) biodegradable (XS) and particulate unbiodegradable organics (XU), in a way which is determined by the value of the cellulose hydrolysis constant (Reijken et al., 2018). The latter can, in its turn, only be quantified accurately based on accurate and reliable cellulose measurement methods.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 90,
      "heading": "CELLULOSE",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg90_chunk1",
    "text_to_embed": "Many chemical contaminants are also present in municipal wastewater in trace concentrations measured in the µg/l range and below, making them difficult to detect, hence they are termed ‘micropollutants’. Examples of micropollutants are biocides and pesticides, personal care products, solvents and pharmaceuticals (Kümmerer et al., 2013). Although present in quite low concentrations, the effect of many of these micropollutants on the aquatic environment and on human health should not be underestimated. Still, technological limitations and cost aspects to detect these micropollutants were the reason that these components have been ignored in the past. Among the micropollutants, pharmaceuticals have been gaining a lot of attention in the last two decades, especially due to the increasing amount of evidence of their negative biological effects on aquatic animals (Corcoran et al., 2010). Wastewater treatment plants are considered as typical point sources of these micropollutant. Indeed, pharmaceutical components reach wastewater treatment plants through urine and faeces discharged from households and institutions. Whereas wastewater treatment plants are not designed to remove pharmaceutical components, these micropollutants nevertheless undergo biotransformation, sorption, desorption, sequestration and retransformation to the parent compound in the bioprocess units (Plósz et al., 2012) (Figure 3.9). Each pharmaceutical considered can be categorized into four forms. Two forms are in the liquid phase: (i) the parent chemical compound and (ii) retransformable chemical forms, such as human metabolites, that are biotransformed through the parent chemical form. The other two forms are in the solid phase: (iii) sorbed chemical and (iv) sequestered (Plósz et al., 2012; Snip et al., 2014). The detection and characterization of various pharmaceutical components as well as their metabolites and conjugates are important in order to study their fate and to know how to remove them during wastewater treatment. However, because of their size and low concentrations, measurements of pharmaceutical components in wastewater can be Parent compound Retransformable Sorbed Sequestered Biotransformation Retransformation Sorption Desorption Sequestration 91 labour-intensive, costly and can require highly trained personnel. Gas chromatography with mass spectrometry (GC-MS), liquid chromatography with tandem mass spectrometry (LC-MS2) and high performance liquid chromatography (HPLC) are the most frequently employed analytical techniques for determination of various pharmaceutical components in water and wastewater (Fatta et al., 2007).",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 90,
      "heading": "MICROPOLLUTANTS",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg91_chunk1",
    "text_to_embed": "Wastewater contains a lot of other components besides the abovementioned, most of which are not the direct target for treatment. However, they can contribute to the toxicity of the wastewater, either in relation to the biological processes in the treatment plant or to the receiving waters. The substances which remain in the effluent of the wastewater treatment plant can end up in a drinking water production facility, if the latter is dependent on surface water extraction.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 91,
      "heading": "OTHER CHARACTERISTICS",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg91_chunk1",
    "text_to_embed": "The metals in wastewater can influence the possibilities for reuse of the wastewater treatment sludge on farmland. Typical values for metals in municipal wastewater are given in Table 3.12. The physical properties of municipal wastewater vary within low, medium, and high ranges. Viscosity remains constant at 0.001 kg/m.s across all levels. Surface tension ranges from 50 dyn/cm² at low to 60 dyn/cm² at high. Conductivity increases from 70 mS/m at low to 120 mS/m at high. pH ranges from 7.0 to 8.0. Alkalinity ranges from 1 to 7 Eq/m³. For specific salt concentrations, sulphide varies from 0.1 to 10 gS/m³, cyanide from 0.02 to 0.05 g/m³, and chloride from 200 to 600 gCl/m³.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 91,
      "heading": "Metals",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg91_chunk1",
    "text_to_embed": "Apart from the chemical composition, wastewater is also characterized by physical properties, which can significantly influence the treatment process. Table 3.13 summarizes the ranges of physical parameters for municipal wastewater. The temperature of the incoming wastewater will significantly influence the temperature of the wastewater treatment basin, and thus the biological activity. The wastewater temperature obviously depends on geographical location and season. For example, a temperature range of 3-27 °C is observed in the United States (Metcalf and Eddy AECOM, 2014). In addition, this temperature is also influenced by greywater sub-streams which can reach elevated temperatures of up to 80 °C (Friedler et al., 2013). The high temperature of wastewater (sub)streams opens up potential for the recovery of heat, at the source (i.e. households or buildings), along the sewer line, or at the wastewater treatment plant (Cipolla and Maglionico, 2014). Municipal wastewater typically has a more or less neutral pH (about 7.0), which is optimal for biological activity. If the influent pH deviates significantly from neutrality, e.g. for some industrial wastewater, a neutralization step needs to be added before biological treatment.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 91,
      "heading": "Physical properties of wastewater",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg92_chunk1",
    "text_to_embed": "Wastewater can also contain specific pollutants such as xenobiotics (Table 3.14), which may cause specific problems (Figure 3.10).",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 92,
      "heading": "Toxic organic components",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg92_chunk1",
    "text_to_embed": "The unit Population Equivalent (PE) or ‘per capita’ is a standard unit referring to the typical contribution of one individual to the wastewater load. PE can be expressed in wastewater flow rate or BOD load, according to eqs. 3.3-3.4. 1 PE = 0.2 m3/d, Hvitved-Jacobsen (2013) (3.3) 1 PE = 60 g BOD/d, EC (2007) (3.4) These two definitions are based on fixed non- changeable values, independent of the actual wastewater volume produced per person per day or the source of the wastewater. For example, the unit PE can also be used to quantify the load of industrial wastewater streams. However, the actual contribution from a person living in a sewer catchment to the wastewater production, the Person Load (PL), can vary considerably (Table 3.15). The reasons for the variation can be that the working place is outside the catchment, socio-economic factors, lifestyle, type of household installation etc. The terms Person Equivalent and Person Load are often confused with each other or misunderstood, so one should be careful when using them and be sure to define clearly what they are based upon. PE and PL are both based on average contributions and used to give an impression of the loading of wastewater treatment processes. They should not be calculated from data based on short time intervals (hours or days). The Person Load varies from country to country, as demonstrated by the yearly values given in",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 92,
      "heading": "Population equivalent",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg93_chunk1",
    "text_to_embed": "The amount and composition of the produced wastewater differs between humans and among industries. The amount and type of waste produced in households is influenced by the behaviour, lifestyle and standard of living of the inhabitants as well as the technical and juridical framework in which people live. The concentrations found in wastewater are determined by pollutant load and the amount of water with which the pollutant is mixed. The composition of municipal wastewater varies significantly from one location to another. At a given location, the composition will also vary over time. This is partly due to variations in the discharged amounts of substances. Also the retention time in the sewer influences the wastewater composition (Henze, 1992; Huisman and Gujer, 2002). However, the main reasons are variations in water consumption in households and the infiltration and exfiltration during transport in the sewage system. The composition of typical municipal wastewater with minor contributions of industrial wastewater is shown in Table 3.17. Concentrated wastewater (high) represents cases with low water consumption and/or infiltration, while diluted wastewater (low) represents high water consumption and/or infiltration. Stormwater will further dilute the wastewater as most stormwater components have lower concentrations compared to very diluted wastewater. Since most wastewater treatment processes are based on biological degradation and conversion of the substances, the degradability of the components is important. 3.18 summarizes typical degradability values for municipal wastewater components. The typical composition of raw municipal wastewater with minor industrial contributions, measured in grams per cubic meter, includes the following ranges. COD total ranges from 500 to 1200, COD soluble from 200 to 480, and COD suspended from 300 to 720. BOD varies between 230 and 560. VFAs as acetate range from 10 to 80. Total nitrogen ranges from 30 to 60, while ammonia nitrogen ranges from 20 to 75. Nitrate plus nitrite nitrogen ranges from 0.1 to 5. Organic nitrogen ranges from 10 to 25. Total phosphorus ranges from 6 to 20. Ortho-phosphate ranges from 4 to 15. Organic phosphorus ranges from 2 to 10. Sulphate ranges from 24 to 72. Total suspended solids (TSS) range from 250 to 600, and volatile suspended solids (VSS) range from 200 to 480.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 93,
      "heading": "Municipal wastewater composition",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg93_chunk1",
    "text_to_embed": "The ratio between the various components in wastewater has significant influence on the selection and functioning of the wastewater treatment processes. A wastewater with a low biodegradable organic carbon to nitrogen ratio may need an external 94 carbon source addition for biological denitrification. A variation in the ratio between readily and slowly biodegradable organic carbon (SS / XS) for the same total amount of biodegradable organic carbon (CODb = SS + XS) can significantly affect the nitrate concentration in the effluent. Wastewater with a relatively high nitrate concentration or a low concentration of volatile fatty acids (VFAs) will not be suitable for biological phosphorus removal. A high COD to BOD ratio in wastewater indicates that a substantial part of the organic matter will be difficult to degrade biologically. When the suspended solids in wastewater have a high organic component (high VSS to TSS ratio) these can be successfully digested under anaerobic conditions. While most of the pollution load in wastewater originates from households, hospitals, schools and industry, these contribute only partially to the total quantity of sewage. A significant amount of water in sewage can originate from rainwater (in some countries melting snow) or infiltration groundwater. Thus, wastewater components are subject to dilution, which however will not change the ratios between the components. Table 3.19 shows typical component ratios in municipal wastewater. Given that the ratios in wastewater typically remain relatively constant, the analysis of component ratios over time for a given wastewater stream can be used to detect anomalies that are due to analytical errors or due to special discharges into the sewer system, often from industry. If industrial discharges cause the discrepancy, other components in the wastewater that have not (yet) been analysed can also deviate from their expected values. Since these discrepancies can affect the treatment process the reason for their appearance should be clarified.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 93,
      "heading": "Importance of ratios",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg94_chunk1",
    "text_to_embed": "Domestic wastewater, i.e. wastewater originating from households, varies all over the world in terms of amount and composition. These variations are influenced by the climate, socio-economic factors, household technology and other factors. In households most waste will end up as solid and liquid waste, and there are significant possibilities for changing the amounts and composition of the two waste streams generated. Domestic wastewater consists of different sub- flows, as shown in Table 3.20. These sub-flows each contain specific amounts of organic waste and nutrients. The domestic wastewater composition can be changed by changing the amount and the composition of the wastewater sub-streams. Options for reducing the physiologically generated amount of waste are not obvious, although diet influences the amount of waste produced by the human organism. However, one could opt to separate the toilet waste (also termed physiological waste or anthropogenic waste) from the waterborne route, leading to a significant reduction in the nitrogen, phosphorus and organic load in domestic wastewater. Waste generated after the separation at source has taken place, however, still has to be transported away from the household, and in many cases, the city. Urine is the main contributor to nutrients in household waste, thus separating out the urine will significantly reduce the nutrient loads in wastewater (Figure 3.11). Urine separation will reduce nitrogen content in domestic wastewater to a level where nitrogen removal is not needed. Kitchen waste contains a significant amount of organic matter which traditionally ends up in wastewater. It is relatively easy to divert some liquid kitchen waste to solid waste by the application of ‘cleantech’ cooking, thus obtaining a significant reduction in the overall organic load of the wastewater (Danish EPA, 1993). Cleantech cooking means that food waste is discarded into the waste bin and not flushed into the sewer using water from the tap. The diverted part of the solid organic waste from the kitchen can be disposed of together with the other solid waste from the household. The grey wastewater from the kitchen can be used for irrigation or, after treatment, for toilet flushing. Liquid kitchen waste also contains household chemicals, the use of which can affect the composition and load of this type of waste. Wastewater from laundry and bathing or showering carries a minor pollution load only, part of which comes from household chemicals, the use of which can affect the composition and the load of this waste",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 94,
      "heading": "Domestic wastewater sub‐streams",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg95_chunk2",
    "text_to_embed": "chemicals, the use of which can affect the composition and load of this type of waste. Wastewater from laundry and bathing or showering carries a minor pollution load only, part of which comes from household chemicals, the use of which can affect the composition and the load of this waste fraction. Waste from laundry and baths or showers can be used together with traditional kitchen wastewater for irrigation. Alternatively, it can be reused for toilet flushing. In both cases considerable treatment is needed. The compostable fraction of the solid waste from the kitchen can either be kept separate or combined with traditionally waterborne kitchen waste, for later composting or anaerobic treatment at the wastewater treatment plant. Waste disposal units (grinders) are used in many countries for handling the compostable fraction of the solid kitchen waste from households, although sometimes this option is rejected due to the increased waste load to the sewer. However, waste is generated in households, and it must be transported away from households and out of cities by some means. The discharge of solid waste into the sewer does not change the total waste load produced by the household, but it will change the transportation means and the final destination of the waste.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 95,
      "heading": "Domestic wastewater sub‐streams",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg96_chunk1",
    "text_to_embed": "Municipal wastewater transported by sewers to wastewater treatment plants originates not only from households but also from industries which do not have their own (decentralized) wastewater treatment facility. In addition, wastewater treatment plants also handle external inputs, such as landfill leachate. For industries without internal water reuse programmes, 85-95% of the water used will become wastewater; for industries with internal water recycling the wastewater production volume should be estimated on a case-by-case basis (Metcalf and Eddy AECOM, 2014). Wastewater characteristics vary widely among industries, as illustrated in Table 3.21. In addition, these wastewater concentrations fluctuate over time, along with dynamic operation/production schemes. Another significant external load on a treatment plant can be landfill leachate (Figure 3.12, Table 3.22). Landfill leachate can contain high concentrations of soluble inert COD which passes through the plant without any reduction or change. It can also contain high nitrogen concentrations. In some cases where regulations do not allow discharge of untreated leachate, separate pre-treatment of leachate is required on-site prior to its discharge to a public sewer.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 96,
      "heading": "Non‐domestic sewage components",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg97_chunk1",
    "text_to_embed": "Internal loading at treatment plants is caused by thickening and digester supernatant (Figure 3.13), reject water from sludge dewatering (Figure 3.14), and filter washing water. Digester supernatant often constitutes a significant internal load, especially concerning ammonium (Table 3.23). This can lead to overload of nitrogen in the case of biological nitrogen removal (see also Chapter 5). Reject water from sludge dewatering can have relatively high concentrations of soluble material, both organics and nitrogen (Table 3.24). Filter wash water can create problems due to high hydraulic overload of the settling tanks in treatment plants. In some cases, this can result in an overload of suspended solids (Table 3.25). Filter wash water in smaller treatment plants should be recycled slowly.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 97,
      "heading": "Internal loads in wastewater treatment plants",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg98_chunk1",
    "text_to_embed": "This textbook is primarily focused on sewered (urban) sanitation and centralized treatment of sewage/wastewater using conventional or advanced process technology, be it activated sludge, granular sludge or biofilm systems. Situations where practically all the urban areas in a country are serviced by sewerage tend to be the exception rather than the rule and are a privilege of smaller and highly developed countries (e.g. Singapore, the Netherlands, Denmark, etc.). Urban and peri-urban areas in low- and middle-income countries (and also in some EU countries) are only partially sewered; the provision of non-sewered (also called onsite) sanitation is a major challenge and as such recognized by the global community and the implementation of the Sustainable Development Goals (SDGs), and in particular Goal 6 - Safe Water and Sanitation. A non-sewered sanitation service provision chain differs in many aspects from centralized wastewater management but also has several common points where the two sectors meet. The latest developments towards the achievement of SDGs promote a unifying concept of City-wide Inclusive Sanitation (CWIS), an approach to urban sanitation where everyone in the city has equitable access to adequate and affordable improved sanitation services through appropriate systems at all scales (both sewered and non-sewered). This approach urges the consideration of not only sewage but also of materials and resources generated by onsite sanitation facilities dominated by faecal sludge. Faecal sludge management (FSM), which has only started to receive wider scientific attention in the last decade, includes the characterization and quantification of sanitary flows generated in onsite sanitation. In contrast, activated sludge systems have been studied in detail for more than a century (Jenkins and Wanner, 2014), experimental methods and approaches are well-developed (Van Loosdrecht et al., 2016) and various models have been in use for more than 30 years (Brdjanovic et al., 2015; Van Loosdrecht et al., 2015), while non-sewered sanitation professionals are still struggling to understand and determine the accumulation rates and processes taking place in pit latrines, public ablution blocks, aqua privies and dry toilets (Strande et al., 2014). However, due to the recent attention to non-sewered sanitation, the development and standardization of methods for faecal sludge analysis are rapidly progressing (Velkushanova et al., 2020). Recently, several approaches to obtaining quantitative and qualitative characterization of onsite sanitation flows have been developed and applied in practice (Strande et al., 2018; Velkushanova et al., 2020), and a systematic method, called an excreta flow diagram (or shit",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 98,
      "heading": "Non‐sewered (onsite) sanitation flows",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg98_chunk2",
    "text_to_embed": "for faecal sludge analysis are rapidly progressing (Velkushanova et al., 2020). Recently, several approaches to obtaining quantitative and qualitative characterization of onsite sanitation flows have been developed and applied in practice (Strande et al., 2018; Velkushanova et al., 2020), and a systematic method, called an excreta flow diagram (or shit flow diagram, SFD), a tool to understand and communicate how excreta ‘flow’ through a city or town, has been developed and applied in several cities in low and middle income countries (Peal et al., 2020). In some cases, in urban agglomerations with limited or no sewer systems in place, an effective sanitation practice entails the construction of a designated faecal sludge treatment plant (FSTP). In many countries standard sanitary practices include collection and transport of faecal sludge and its disposal and treatment at a centralized sewage 99 treatment facility. In some cases, these sewage treatment plants are designed to accept such a load; however, the majority are not and even a relatively small contribution of faecal sludge to conventional activated sludge plants like these can lead to deterioration of plant performance (Strande et al., 2014). The main reason for this deterioration is the different composition of faecal sludge compared to sewage. This difference is caused by differences in the physical nature of non-sewered and sewered sanitation facilities, use of water in a particular sanitation system, and retention time of sanitary products in the system. In some cases, a common (but undesirable) practice is that faecal sludge trucks dump sludge into a sewer system: a practice that usually causes a spectrum of operational and environmental issues. Due to the very high concentrations of organic matter, nitrogen and phosphorus, a sudden full truck load of faecal sludge can cause problems in wastewater treatment plants, and can affect the entire plant including primary treatment, biological treatment and waste sludge treatment. This issue is more likely to occur when the service area contains more zones with decentralised wastewater handling, e.g. in peri-urban and non-sewered urban areas. To avoid upsets in small wastewater treatment plants, the septic tank sludge must be unloaded into a storage unit (buffer tank), from which it can be pumped to the plant in periods of low loading (often during the night). As a rule of thumb, for treatment plants operating at over 100,000 person equivalent the unloading of a truck with septic sludge per day will not create direct problems",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 98,
      "heading": "Non‐sewered (onsite) sanitation flows",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg99_chunk3",
    "text_to_embed": "unit (buffer tank), from which it can be pumped to the plant in periods of low loading (often during the night). As a rule of thumb, for treatment plants operating at over 100,000 person equivalent the unloading of a truck with septic sludge per day will not create direct problems in the plant. Because large amounts of faecal sludge blended with sewage often reach a sewage treatment plant, it is important to highlight the difference in the composition of domestic sewage and various onsite sanitation flows. 1 The Bristol Stool Scale is a diagnostic medical tool designed to classify the form of human faeces into seven categories. It is used in both clinical and experimental fields. Some readers may not be familiar with the definition of onsite sanitation flows, thus the generally accepted description (adopted from Tilley et al., 2014; Strande et al., 2014; Velkushanova et al., 2020) is provided here:",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 99,
      "heading": "Non‐sewered (onsite) sanitation flows",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg99_chunk1",
    "text_to_embed": "mixed with any flush water. Excreta is relatively small in volume but concentrated in both nutrients and pathogens. Depending on the characteristics of the faeces and the urine content, it can have a soft or runny consistency.  Faeces refer to (semi-solid) excrement that is not mixed with urine or water. Depending on diet, each person produces approximately 50-150 l per year of faecal matter of which approximately 80% is water and the remaining solid fraction is mostly composed of organic material. A special form of faeces is diarrhoea, which is loose watery faeces resulting from viral, parasitic protozoan, bacteria or a helminth infection (Type 6 and Type 7 on the Bristol Stool Scale)1.  Urine is the liquid produced by the body to rid itself of nitrogen in the form of urea and other waste products. In this chapter, the urine product refers to pure urine that is not mixed with faeces or water. Depending on diet, the human urine collected from one person during one year (approx. 300 to 550 l) contains 2-4 kg of nitrogen. Urine can be stored e.g. in urine diversion (dry) toilets (UD(D)Ts) and hydrolysed naturally over time, i.e. the urea is converted by enzymes into ammonia and bicarbonate.  Anal cleansing water is water used to cleanse the body after defecating and/or urinating; it is generated by those who use water, rather than dry material, for anal cleansing. The volume of water used per cleaning typically ranges from 0.5-3.0 l (but can be more in developed urban areas).",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 99,
      "heading": "Non‐sewered (onsite) sanitation flows",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg100_chunk1",
    "text_to_embed": "interface (toilet) to clean it and transport the contents into the conveying system or to the onsite storage. Freshwater, rainwater, recycled 100 greywater, or any combination of these three, can be used as a flush water source. Many sanitation systems do not require flush water (e.g. ‘dry’ sanitation). flush water with anal cleansing water (if water is used for cleansing) and/or dry cleansing materials.from washing food, clothes and dishes, as well as from bathing, but not from toilets. It accounts for approximately 65% of the wastewater produced in households with flush toilets.  Brown water is a mixture of faeces and flush water that does not include urine, generated mainly in urine-diverting flush toilets. Its volume depends on the amount of flush water used. It can also include anal cleansing materials.  Yellow water is a mixture of urine and flush water.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 100,
      "heading": "Non‐sewered (onsite) sanitation flows",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg100_chunk1",
    "text_to_embed": "containing mostly excreta and water, in combination with sand, grit, metals, rubbish and/or various chemical compounds. It can be raw or partially digested, a slurry or semi-solid, and results from the collection and storage/treatment of excreta or blackwater, with or without greywater. Characteristics of fresh faecal sludge (e.g. originating from containerized sanitation) and those of old faecal sludge (e.g. originating from septic tanks - often called ‘septage’, an historical term to define sludge removed from septic tanks.) are different for various reasons. Reported faecal sludge production rates vary from 100 to 520 grams of wet sludge per person per day (Rose et al., 2015: Strande et al., 2014; Zakaria et al., 2018). Many factors affect the composition of faecal sludge such as: (i) diet, (ii) toilet usage, habits, including social and cultural aspects, (iii) storage duration, (iv) inflow and infiltration, (v) collection method, and (vi) climate. It is common knowledge that characteristics of faecal sludge vary both spatially and temporally. There is currently a lack of detailed information on the characteristics of faecal sludge. However, research is actively being conducted in this field. These research results, together with empirical observations, will continue to increase the knowledge on faecal sludge characteristics, and allow more accurate predictions of faecal sludge characteristics using less labour-intensive methods. An overview of the most relevant faecal sludge characteristics from public toilets and septic tanks is presented in Figure 3.26 (adopted from Strande et al., 2014). For more detailed information on faecal sludge characterization, sampling and analysis, the reader is referred to Velkushanova et al. (2020). Information presented in sludge is much higher than the strength of domestic sewage. In addition, fractionations of different components (such as COD, solids, etc.) of faecal sludge and of sewage usually show even larger differences. Also, there are large variations within various samples of faecal sludge due to reasons already described even if the samples are taken from the same micro-location. The main conclusions from this section are (i) that one should not underestimate the effects of faecal sludge on biological wastewater treatment (and also on primary treatment and waste sludge digestion), and (ii) that the characteristics of faecal sludge can vary considerably; therefore, the quantity and quality of faecal sludge needs to be determined with knowledge and skills so that the results are sufficiently accurate to be used with confidence for design, operation and management purposes.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 100,
      "heading": "Non‐sewered (onsite) sanitation flows",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg101_chunk1",
    "text_to_embed": "The wastewater flow rate and its component concentrations vary over time. These dynamics are important for the design, operation, monitoring and control of wastewater treatment plants. The wastewater flow rate is the volume of wastewater (m3) per time unit (days, hours or seconds). Various units for wastewater flow rates can be used for the design of different unit processes in a wastewater treatment plant, depending on the hydraulic retention time. For units, for example with screens and a grit chamber, with a short hydraulic retention time, the design flow is represented by m3/s, while for settling tanks the design flow is usually expressed in m3/h. Wastewater flow rates vary over time and place, which complicates their accurate measurement. For design purposes, often the maximum flow rate needs to be known in addition to the average flow rate. The 102 maximum flow rate (Qmax) can be calculated by multiplying the average flow rate (Qavg) with a parameter fmax, according to Eq. 3.5. Qmax = Qavg ꞏ fmax (3.5) The factor fmax depends on the size of the catchment: for cities it will be 1.3-1.7 and for towns 1.7-2.4. The ratio between the maximum and average flow rate is thus higher for smaller catchments, reflecting the smaller retention time in their natural catchment and the associated sewer system. Variations in wastewater characteristics over time can be significant, as illustrated in Figure 3.16 for the wastewater flow rate, COD and suspended solids concentrations in a specific case. More examples are given in Chapter 15. In many cases daily variations are observed, in some weekly or seasonal variations and others are very likely to be caused by industrial production patterns. If the component load is more or less constant, the component concentration dynamics will largely correlate with the wastewater flow rate. This is quite often the case for organic carbon. Other components such as nutrients can show dynamics independent of the flow rate. For instance, diurnal variations in ammonium concentrations can be caused by urine, which is a very concentrated nutrient stream (Figure 3.17). The variations in flow rate and component concentrations make wastewater sampling a challenging task (Figure 3.19). Indeed, the analytical results obtained can vary considerably with the chosen sampling procedure:  Grab samples, i.e. a single sample collected in a recipient at a specific time instant. This type of sampling gives highly variable results.  Time proportional samples, i.e. a number",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 101,
      "heading": "Dynamics of wastewater characteristics",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg102_chunk2",
    "text_to_embed": "sampling a challenging task (Figure 3.19). Indeed, the analytical results obtained can vary considerably with the chosen sampling procedure:  Grab samples, i.e. a single sample collected in a recipient at a specific time instant. This type of sampling gives highly variable results.  Time proportional samples, i.e. a number of samples taken at regular time intervals (e.g. every hour) which are combined in one final sample. This type of sampling is suitable if the variations in the wastewater characteristics are relatively slow compared to the measurement frequency.  Flow proportional sampling, i.e. a number of samples taken for each specific volume of wastewater flow (typically performed over 24 hours). This gives a more reliable estimate of the Flow (m3/d) Concentration (mg/l) dynamics of the wastewater load components and of its average concentrations over the given time. The dynamics in wastewater characteristics also have implications for process control. Variations in wastewater flow rate and component concentrations can be seen as disturbances acting on the wastewater treatment plant, which need to be compensated for by feedforward and/or feedback control loops in order to achieve the required effluent quality and also reach other plant objectives (see Chapter 15).",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 102,
      "heading": "Dynamics of wastewater characteristics",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg103_chunk1",
    "text_to_embed": "Driven by the requirements of mathematical modelling of activated sludge systems, various systematic protocols for activated sludge model calibration have been developed that include different wastewater characterization protocols. The main protocols, developed by four different research groups, range from simplified and relatively practical, to those of increased complexity and more of academic and research interest (Figure 3.18).  The BIOMATH protocol (Vanrolleghem et al., 2003) uses a combination of respirometry and physical-chemical methods to estimate the influent COD and nitrogen fractions.  The STOWA protocol (Hulsbeek et al., 2002) is based on a physical-chemical method to determine the soluble COD fractions and BOD measurement in order to characterize the biodegradable fraction of the influent COD. These fractions are then used to find the wastewater characterization required for activated sludge models.  The Hochschulgruppe (HSG) guidelines (Langergraber et al., 2004) stress the importance of obtaining validated measurement data for use in simulation studies, without mentioning specific influent characterization methods.  The WERF protocol (Melcer et al., 2003) provides detailed procedures for their respirometric and physical-chemical methods used for influent wastewater characterization and also for determining kinetic and stoichiometric parameters for activated sludge models. Which protocol to use depends on the purpose of the modelling. Table 3.27 gives a thorough comparison of the four protocols through a SWOT analysis (Sin et al., 2005). For more details on activated sludge treatment modelling the reader is referred to Chapter 14.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 103,
      "heading": "CALIBRATION PROTOCOLS FOR ACTIVATED SLUDGE MODELLING",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg111_chunk1",
    "text_to_embed": "For the activated sludge system, it is necessary to characterize wastewater both physically (soluble, non- settleable (colloidal and /or suspended), settleable, organic, inorganic) and biologically (biodegradable, unbiodegradable). The physical, chemical and biological transformations of the organic and inorganic wastewater constituents that take place in the biological reactor are outlined in Figure 4.1. Some of these transformations are important for achieving the required effluent quality while others are not important for the effluent quality but are important for the system design and operation. In Figure 4.1 each of the wastewater organic and inorganic fractions have soluble and particulate fractions, the latter of which subdivides further into suspended (non-settleable) and settleable. Each of the three organic subfractions in turn has biodegradable and unbiodegradable constituents. The inorganic particulate subfraction comprises both settleable and suspended (non- settleable) constituents while the soluble inorganic subfraction comprises both precipitable and non- precipitable and biologically utilizable and non- biologically utilizable constituents. In the biological reactor the biodegradable organics, whether soluble, non-settleable or settleable, are transformed into ordinary heterotrophic organisms (OHOs, XOHO), which become part of the organic (volatile) suspended solids (VSS) in the reactor. When these organisms die, they leave behind unbiodegradable particulate (but not soluble) organics, called the endogenous residue, comprising mainly unbiodegradable cell wall material (XE,OHO). This endogenous residue becomes part of the VSS mass in the reactor. The unbiodegradable suspended and settleable organics from the influent become enmeshed with the OHO and endogenous residue masses. Together these three constituents (XOHO + XE,OHO + XU) form the organic component of the suspended solids that accumulate in the biological reactor (VSS, XVSS). The inorganic settleable and suspended constituents, together with the precipitable soluble inorganics, form the inorganic component of the suspended solids mass (ISS). The biologically utilizable soluble inorganics are absorbed by the biomass and become part of it or are transformed into 112 the gas phase, in which case they escape to the atmosphere. The non-precipitable and non- biologically utilizable soluble inorganics escape with the effluent. Because of the efficient bioflocculation capability of the organic activated sludge mass, all the solids material, whether biodegradable or unbiodegradable, organic or inorganic, becomes settleable solids. Very little suspended or colloidal (non-settleable) solids mass is formed in the reactor, but when it does it cannot be retained in the system anyway and escapes with the effluent. The degree of wastewater characterization required for the activated sludge system design is not",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 111,
      "heading": "reactor",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg112_chunk2",
    "text_to_embed": "organic or inorganic, becomes settleable solids. Very little suspended or colloidal (non-settleable) solids mass is formed in the reactor, but when it does it cannot be retained in the system anyway and escapes with the effluent. The degree of wastewater characterization required for the activated sludge system design is not only determined by the physical, chemical and biological processes taking place in the system, but also by the level of sophistication of the design procedures to be applied for design. This is determined largely by the effluent quality required in terms of organic matter (C), nitrogen (N) and phosphorus (P). Generally, the more stringent the effluent quality requirements in terms of C, N and P, the more complex the activated sludge system has to be to achieve the required removals, and the more advanced and realistic the design procedures need to be. The more sophisticated and refined the design procedures are, the more detailed and refined the wastewater characterization needs to be (detailed wastewater fractionation is presented in Section 3.14). For organic material removal only, with the wastewater strength measured in terms of BOD5 and suspended solids (SS, settleable and/or non- settleable), little more than a knowledge of the organic load in terms of BOD5 and SS is adequate. Knowledge of the kind of organics that make up the BOD5 and SS generally is not required because various empirical relationships have been developed linking the BOD5 and SS loads to the expected response and performance of the activated sludge system insofar as sludge production and oxygen demand are concerned. Where the organics are assessed in terms of COD, because the COD parameter includes both unbiodegradable and biodegradable organic material, an elementary characterization of the organic material is required, i.e. biodegradable and unbiodegradable and soluble and particulate COD concentrations need to be known. The unbiodegradable particulate COD concentration heavily affects sludge accumulation in the reactor and daily sludge production and the unbiodegradable soluble COD concentration fixes the filtered effluent COD concentration from the system. Without nitrification, N removal or P removal, no wastewater N and P characteristics are required. If nitrification is included in the system, knowledge of the components making up the N material in the influent is required (TKN and FSA). With biological nitrogen removal (denitrification), much more information is required: now not only the organic load in terms of COD (not BOD5) needs to be specified, but also",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 112,
      "heading": "reactor",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg112_chunk3",
    "text_to_embed": "is included in the system, knowledge of the components making up the N material in the influent is required (TKN and FSA). With biological nitrogen removal (denitrification), much more information is required: now not only the organic load in terms of COD (not BOD5) needs to be specified, but also the quality and quantity of some of the organic compounds that make up the total organic (COD) load. Also, the nitrogenous (N) materials need to be characterized and quantified in the same way. With biological P removal, still further specific information characterizing the organic material is required and Wastewater constituents Unbiodegradable Biodegradable Unbiodegradable Biodegradable Unbiodegradable Biodegradable Settleable Suspended Precipitable Biologicaly utilizable Non-precipitable & non biologicaly util. Transforms to active organisms Enmeshed with sludge mass Transforms to active organisms Enmeshed with sludge mass Transforms to active organisms Escapes with effluent Enmeshed with sludge mass Transforms to settleable solids Transfers to Solids Gas Escapes as gas Escapes with effluent Organic Total settleable solids (TSS) Inorganic settleable solids (ISS) Organic volatile settleable solids (VSS) Inorganic mass all settleable non-suspended Biomass in reactor all settleable non-suspended Particulate Inorganic Soluble Particulate Settleable Soluble Dissolved Suspended Reaction Sludge constituents 113 additionally characterization of the phosphorous (P) materials is required. The quality and quantity of C, N and P compounds entering the nitrogen (N) and nutrient (N and P) removal activated sludge reactor are affected by some unit operations upstream of the reactors, in particular primary sedimentation. It is thus important that the effect of primary sedimentation on the wastewater C, N and P constituents is also determined, to enable the settled sewage characteristics to be estimated.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 112,
      "heading": "reactor",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg113_chunk1",
    "text_to_embed": "For mathematical modelling of wastewater treatment systems, generally two levels of mathematical models have been developed; steady state and dynamic simulation. Steady-state models have constant flows and loads and are relatively very simple. This simplicity makes these models very useful for design or evaluation of existing wastewater treatment plants (WWTPs). In these models complete descriptions of system parameters are not required, but rather the models are oriented to determining the important system design parameters from performance criteria (Ekama, 2009). Dynamic models are much more complex than steady-state ones and have varying flows and loads with the result that time is included as a parameter. Dynamic-simulation models are therefore useful in predicting time-dependent system responses of an existing or proposed system. However, their complexity demands that many more kinetic and stoichiometric constants need to be supplied and all the system design parameters have to be specified. Steady-state models are very useful for calculating the initial conditions required to start dynamic-simulation models such as reactor volumes, recycle and waste flows and values for the various concentrations in the reactor(s) and cross-checking simulation model outputs (Ekama, 2009).",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 113,
      "heading": "models",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg113_chunk1",
    "text_to_embed": "Basically all aerobic biological treatment systems operate on the same principles, i.e. trickling filters, aerated lagoons, contact-stabilization, extended aeration, etc. They differ only in the conditions under which the biological reactions are constrained to operate, called system constraints. The activated sludge system comprises the flow regime in the reactor, the sizes and shape, number and configuration of the reactors, recycle flows, influent flow and other features incorporated either deliberately, or present inadvertently or unavoidably. Whereas the response of the organisms is in accordance with their nature i.e. biological process behaviour, that of the system is governed by a combination of the organism behaviour and the physical features which define the system, i.e. the environmental conditions or system constraints under which the biological processes are constrained to operate.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 113,
      "heading": "CONSTRAINTS",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg113_chunk1",
    "text_to_embed": "In the activated sludge system, the mixing regime in the reactor and the sludge return are part of the system constraints and therefore influence the response of the system, and hence consideration must be given to reactor mixing regimes. There are two extremes of mixing; completely mixed and plug flow (Figure 4.2). In the completely mixed regime the influent is instantaneously and thoroughly mixed (theoretically) with the reactor contents. Hence the effluent flow from the reactor has the same compound concentrations as the reactor contents. The reactor effluent flow passes to a settling tank; the overflow from the tank is the treated waste stream, the underflow is concentrated sludge and is recycled back to the reactor. In the completely mixed system the rate of return of the underflow has no effect on the biological reactor except if an undue sludge build-up occurs in the settling tank. The shape of the reactor is approximately square or circular in plan, and mixing is usually by mechanical aerators or diffused air bubble aeration. Examples are extended aeration plants, aerated lagoons, Pasveer ditches and single reactor completely mixed activated sludge plants. 114 In a plug-flow regime, the reactor is usually a long channel-type basin. The influent is introduced at one end of the channel, flows along the channel axis and is mixed by air spargers set along one side of the channel or horizontal shaft surface aerators. Theoretically each volume element of liquid along the axis is assumed to remain unmixed with the elements leading and following. Discharge to the settling tank takes place at the end of the channel. To inoculate the influent waste flow with organisms, the underflow from the settling tank is returned to the influent end of the channel. This creates an intermediate flow regime deviating from true plug-flow conditions depending on the magnitude of the recycled underflow. Conventional activated sludge plants are of the in- termediate flow-regime type with sludge return recycle ratios varying from 0.25 to 3 times the average influent flow rate. If the recycle ratio is very high, the mixing regime approaches that of completely mixed. Intermediate flow regimes are also achieved by having two or more completely mixed reactors in series, or by step-aeration. In the latter, the influent is fed at a series of points along the axis of the plug-flow- type reactor. Both configurations require, for inoculation purposes, recycling of the settled sludge",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 113,
      "heading": "Mixing regimes",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg114_chunk2",
    "text_to_embed": "Intermediate flow regimes are also achieved by having two or more completely mixed reactors in series, or by step-aeration. In the latter, the influent is fed at a series of points along the axis of the plug-flow- type reactor. Both configurations require, for inoculation purposes, recycling of the settled sludge from the settling tank(s) to the start of the channel reactor. The mean kinetic response of an activated sludge system, i.e. sludge mass, daily sludge production, daily oxygen demand and effluent organics concentration is adequately, indeed accurately, given by assuming the system is completely mixed and the influent flow and load are constant. This allows the reactor volume, the mass of sludge wasted daily, and the average daily oxygen utilization rate to be determined by relatively simple formulations. Peak oxygen utilization rates which arise under cyclic flow and load conditions can be estimated subsequently quite accurately by applying a factor to the average oxygen utilization rate. These factors have been developed from simulation studies with the simulation models on aerobic and anoxic-aerobic systems operated under cyclic and under constant flow and load conditions (Musvoto et al., 2002).",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 114,
      "heading": "Mixing regimes",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg114_chunk1",
    "text_to_embed": "In the schematic diagrams for the activated sludge system (Figure 4.2), the waste (or surplus) sludge is abstracted directly from the biological reactor. The common practice is that the waste sludge is abstracted from the secondary settling tank underflow. Sludge abstraction directly from the reactor leads to a method of control of the sludge age (sludge retention time or solids retention time: SRT), called the hydraulic control of sludge age, which has significant advantages for system control compared to abstracting wastage via the underflow. The sludge age, SRT in days, is defined by:",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 114,
      "heading": "Sludge retention time (SRT)",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg115_chunk1",
    "text_to_embed": "115 Mass of sludge in reactor SRT Mass of sludge wasted per day   (d) By abstracting the sludge directly from the reactor, the sludge concentrations in the waste flow and biological reactor are the same. If sludge age of, say, 10 days is required, one tenth of the volume of the reactor is wasted every day. This can be achieved by a constant waste flow rate, Qw (l/d), where Qw is the volume of sludge to be wasted daily. Hence, S TSS R R T S w w X V V SRT X Q Q       (d) (4.1) where: VR volume of the biological reactor (l) Qw waste flow rate from reactor (l/d) Equation 4.1 assumes that the loss of solids with the effluent is negligible and that the mass of sludge in the secondary settling tanks is also negligible relative to that in the biological reactor. This assumption is reasonable when the system is operated at relatively high underflow recycle ratios (~1:1) and the sludge age is longer than approximately 3 days (see Section 4.10).",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 115,
      "heading": "Sludge retention time (SRT)",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg115_chunk1",
    "text_to_embed": "In activated sludge theory, the volume of the reactor per unit of volume of influent flow is known as the nominal hydraulic retention time i.e. where: HRTn average nominal hydraulic retention time (d) Qi daily average influent flow rate (l/d) When the sludge return flow from the secondary settling tank (Qs) and any other mixed liquor recycle flow entering the reactor (Qa) are included, the retention time is called the actual hydraulic retention time (HRTa), viz. where: HRTa actual hydraulic retention time (d) s sludge underflow recycle ratio (Qs/Qi) a mixed liquor recycle ratio (Qa/Qi)",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 115,
      "heading": "(HRTn)",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg115_chunk1",
    "text_to_embed": "From the above definitions, it can be seen that there are two parameters that relate to time in the system: (i) the sludge age, which gives the length of time the particulate material remains in the reactor, and (ii) the nominal hydraulic retention time, which gives the length of time the liquid and dissolved material remain in the reactor. In activated sludge systems which do not have solid liquid separation with membranes or secondary settling tanks (SSTs), such as aerated lagoons, the sludge age and nominal hydraulic retention time are equal, i.e. the liquid/dissolved material and the solids/particulate material remain in the reactor for the same length of time. When solid liquid separation is included, then the liquid and solid retention times are separated and SRT > HRTn. However, long sludge ages lead to large sludge masses in the reactor, which in turn lead to large reactor volumes (VR). Therefore, even with solid-liquid separation, as SRT gets longer, so also does HRTn. This link between SRT and HRTn is neither proportional nor linear and depends on (i) the wastewater organic (COD or BOD5) concentration and (ii) the suspended solids concentration (TSS) in the reactor. For biological nutrient removal activated sludge systems, the sludge age is approximately 10 to 25 days and the nominal hydraulic retention time approximately 10 to 24 h. 116",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 115,
      "heading": "hydraulic retention time",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg116_chunk1",
    "text_to_embed": "The distinction between biodegradable and unbiodegradable is governed by the biomass in the system and the length of time this biomass has to degrade the organics. It has been observed that the difference in the soluble effluent COD concentration from a short (2-3 h) and a very long (18-24 h) hydraulic retention time system is very small, only 10 to 20 mgCOD/l. This indicates that slowly biodegradable soluble organics seem to be very low in concentration in normal municipal wastewater. Therefore, it is reasonable to accept that the soluble organics in municipal wastewater comprise two groups: the biodegradable, which are almost all readily biodegradable and the unbiodegradable. This means that even at very short hydraulic retention times of a few hours, utilization of biodegradable organics is complete leaving only the soluble unbiodegradable organics in the effluent. The influent particulate biodegradable organics, both settleable and suspended (XS), are mostly slowly biodegradable. These slowly biodegradable particulate organics (SBCOD), whether settleable or non-settleable, become enmeshed within the activated sludge flocs and become part of the suspended VSS sludge mass in the reactor. As part of the sludge mass, these organics settle out with the sludge mass in the secondary setting tank and are returned to the biological reactor. Undegraded particulate organics therefore do not escape with the effluent but remain part of the sludge VSS mass in the system; the only exit route for the undegraded particulate biodegradable organics is via the waste flow (Qw) with the waste sludge. The time available for the breakdown of the particulate slowly biodegradable organics by the OHOs is therefore related to the solids retention time or sludge age of the system. Although the biological breakdown of the particulate biodegradable organics is much slower than that of the soluble readily biodegradable organics, this is of little consequence because the solids retention time in the system (SRT) is much longer than the liquid retention time (HRTn). Once the sludge age is longer than approximately 3 days at 20 °C (4 at 14 °C), the slowly biodegradable organics are virtually completely utilized. Experimental work has confirmed the above. Short sludge age, and by linked association a short hydraulic retention time, and long sludge age, and by linked association long hydraulic retention time systems yield closely similar influent unbiodegradable soluble and particulate COD fractions (fSU,CODi and fXU,CODi). Hence, once the sludge age is longer than approximately 3 to 4 days,",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 116,
      "heading": "organics",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg116_chunk2",
    "text_to_embed": "sludge age, and by linked association a short hydraulic retention time, and long sludge age, and by linked association long hydraulic retention time systems yield closely similar influent unbiodegradable soluble and particulate COD fractions (fSU,CODi and fXU,CODi). Hence, once the sludge age is longer than approximately 3 to 4 days, the residual biodegradable organic concentration, both soluble (SS) and particulate (XS), not broken down that can be accepted is very small. From this an important assumption and simplification can be made for the steady state and simulation models, i.e. slowly biodegradable soluble organics and very slowly biodegradable particulate organics can be assumed to be negligibly low in concentration in normal municipal wastewater. However, it must be remembered that, although reasonable, this assumption that all the biodegradable organics are degraded may not be valid for all wastewaters and depends on the type of industries in the catchment of the wastewater treatment plant. When characterizing such wastewaters, any residual biodegradable soluble and particulate organics not degraded in the system are implicitly included with the unbiodegradable soluble and particulate organic fractions, respectively, because this is the way that activated sludge models are structured. For the steady- state model, because all the biodegradable organics are utilized, an additional simplification can be made, i.e. it is not necessary to make a distinction between soluble and particulate biodegradable organics; all are transformed into OHO VSS mass. The steady-state activated sludge model equations below are based on this simplification.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 116,
      "heading": "organics",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg116_chunk1",
    "text_to_embed": "Once it is recognized that all the organics in the influent, except the soluble unbiodegradable COD, are 117 either utilized by the OHOs to form new OHO mass via growth (XOHO), or remain in the system and accumulate as unbiodegradable (inert) sludge mass (XE,OHO and XU), it follows that the mass of sludge produced and the carbonaceous oxygen demand in the system are stoichiometric functions of the daily COD mass load; the greater the daily COD mass load, the greater the sludge production and carbonaceous oxygen demand. The equations below give the masses of sludge generated in the reactor and wasted per day, the average daily oxygen demand and the effluent COD concentration comprising the unbiodegradable soluble organics for organic material removal as a function of the total organic (COD) load per day (FCODi), the wastewater characteristics, i.e. the unbiodegradable soluble and particulate COD fractions (fSU,CODi and fXU,CODi) and the sludge age (SRT). The kinetic and stoichiometric constants in the equations, i.e. the specific yield coefficient (YOHOv), the specific endogenous mass loss rate (bOHO), the unbiodegradable fraction of the OHOs (fXE,OHO), and the COD/VSS ratio of the sludge (fcv,OHO), as well as their temperature dependencies are given in Table 4.1.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 116,
      "heading": "STEADY‐STATE SYSTEM EQUATIONS",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg118_chunk1",
    "text_to_embed": " 4.4.2.2 Reactor ISS mass The inorganic suspended solids (ISS) concentration from the influent accumulates in the reactor in an identical way to the unbiodegradable particulate organics (Eq. 4.12), i.e. the mass of influent ISS in the reactor is equal to the daily mass flow of ISS into the reactor FXFSS,i times the sludge age (SRT), viz. FSS FSS,i MX FX T SR   (mgISS) (4.13a) and: XFSS,i influent ISS concentration (mg ISS/l) The influent ISS is only part of the ISS that is measured in the reactor. The OHOs (and PAOs if present) also contribute to the ISS concentration. For fully aerobic and nitrification-denitrification (ND) systems, where only OHOs comprise the active biomass, the OHOs contribute approximately 10% of their OHOCOD mass (15% of their VSS mass) to the ISS (Ekama and Wentzel, 2004). It appears that this ISS mass is intracellular dissolved solids, which, when a sludge sample is dried in the TSS procedure, precipitate as ISS. Therefore theoretically, this ISS contribution of the OHOs (and PAOs if present) to the TSS strictly should be ignored even though it manifests in the TSS test, because being intracellular dissolved solids, it does not add to the actual ISS flux in the secondary settling tank. However, because this ISS mass has always been implicitly included in the TSS test result in the past, it is retained because SST design procedures have been based on the measured TSS result. In other words, the models are adjusted to accommodate the TSS test 119 ‘error’. Including the OHO ISS mass yields for fully aerobic and ND systems, FSS FSS,i FSS,OHO OHOv MX FX SRT f MX     (4.14a) FSS FSS,i FSS,OHO av,OHO VSS MX FX SRT f f MX     (mgISS/d) (4.14b) where: fav,OHO fraction of the VSS mass that is active OHOs, (see Section 4.4.7) fFSS,OHO inorganic content of the OHO VSS (0.15 mgISS/mgOHOVSS) For enhanced biological phosphorus removal (EBPR) systems, the FSS in the phosphorus- accumulating organisms (PAO) also need to be included. For aerobic P uptake EBPR, fFSS,PAO is 1.30 mgFSS/mg PAOVSS i.e. 7 times higher than",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 118,
      "heading": "Reactor ISS mass",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg119_chunk2",
    "text_to_embed": "is active OHOs, (see Section 4.4.7) fFSS,OHO inorganic content of the OHO VSS (0.15 mgISS/mgOHOVSS) For enhanced biological phosphorus removal (EBPR) systems, the FSS in the phosphorus- accumulating organisms (PAO) also need to be included. For aerobic P uptake EBPR, fFSS,PAO is 1.30 mgFSS/mg PAOVSS i.e. 7 times higher than for OHOs when the PAO contain their maximum polyphosphate (PP) content of 0.355 mgPP- P/mgPAOVSS (Wentzel et al., 1990; Ekama and Wentzel, 2004). Therefore, for EBPR systems, the VSS/TSS ratio is significantly lower than for fully aerobic and ND systems. 4.4.2.3 Reactor TSS mass The total suspended solids (TSS) mass (MXTSS, mgTSS) in the reactor is the sum of the volatile (VSS) and inorganic (ISS) suspended solids masses, viz. TSS VSS FSS MX MX MX     (mgTSS) (4.15) The VSS/TSS ratio of the sludge (fVT) is VSS VT TSS MX f MX   (mgVSS/mgTSS) (4.16) If the influent FSS concentration is not known, then the reactor TSS mass (MXTSS) can be calculated from an estimated VSS/TSS ratio (fVT) of the sludge, i.e. TSS VSS VT MX MX / f   (mgTSS) (4.17) where: fVT VSS/TSS ratio of the activated sludge For the same influent FSS concentration (XFSS,i), the VSS/TSS ratio of the activated sludge (fVT) does not vary much with SRT even over a wide range from 3 to 30 d (Ekama and Wentzel, 2004). 4.4.2.4 Carbonaceous oxygen demand The mass of oxygen utilized per day (FOc, mgO2/d),",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 119,
      "heading": "Reactor ISS mass",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg119_chunk1",
    "text_to_embed": "where: Oc carbonaceous oxygen utilization rate (mgO2/l.d) VR volume for the reactor for a fully aerobic AS system (m3) From Eq. 4.18, it can be seen that the mass of oxygen utilized by the OHOs per day (FOc) is the sum of two terms. The first (1-fcv,OHOYOHOv) is the oxygen demand for growth of OHOs. It represents the electrons (COD) that are used in the growth process to generate energy by the OHOs to transform the utilized organics to new biomass (catabolism). The balance of the utilized electrons (COD, fcv,OHOYOHOv) is conserved as new biomass (anabolism). It can be seen that this oxygen demand is proportional to the influent biodegradable organics and does not change with 120 sludge age. This is because all the influent biodegradable organics are utilized and transformed to OHO biomass. The second term is the oxygen demand for endogenous respiration, which increases as sludge age increases. The increase in carbonaceous oxygen demand (FOc) with sludge age is therefore due to the increasing oxygen demand from endogenous respiration with sludge age. This increases because the longer the OHO VSS mass remains in the reactor, the more of this mass that is degraded via endogenous respiration, and the more of its electrons, carbon and energy that are passed to oxygen, changed to CO2, and lost as heat, respectively. Therefore, growth is the biological process whereby influent biodegradable organics are transformed to OHO VSS mass (anabolism) with an associated electron transfer to oxygen and an energy loss as heat (catabolism), and endogenous respiration is a process whereby the organism biodegradable organics are degraded via catabolism to CO2 with a further oxygen demand and energy loss as heat. The electrons transferred to oxygen result in a much lower accumulation of VSS mass in the reactor compared with unbiodegradable particulate organics. All the electrons of these organics are conserved as VSS in the reactor and none are passed to oxygen. Hence the yield of unbiodegradable organics therefore is in effect 1 gCOD/gCOD or 1/fcv,UPO gVSS/gCOD.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 119,
      "heading": "Reactor ISS mass",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg120_chunk1",
    "text_to_embed": "Knowing the mass of total settleable solids (MXTSS) in the reactor, the volume of the reactor is determined from the value specified for the MLSS concentration, XTSS (Section 4.6) i.e. Knowing the volume of the reactor VR, the nominal hydraulic retention time, HRTn is found from the design average dry weather flow rate Qi,ADWF from Eq. 4.2.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 120,
      "heading": "Reactor volume and retention time",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg120_chunk1",
    "text_to_embed": "The above design equations lead to the important conclusion that hydraulic retention time (HRTn) is irrelevant for the design of the activated sludge system. The mass of volatile suspended solids (VSS) in the reactor is a function mainly of the daily COD mass load on it and the sludge age. Similarly, the mass of TSS in the reactor is a function mainly of the daily mass loads of COD and ISS on the reactor and the sludge age. Consequently, insofar as the mass of sludge in the reactor is concerned, it is immaterial whether the mass of COD (and ISS) load per day arises from a low daily flow with a high COD (and ISS) concentration, or a high daily flow with a low COD (and ISS) concentration. Provided FCODi (and FXFSS,i) is the same in both cases, the mass of VSS and TSS will be virtually identical. However, the hydraulic retention times will differ, being long in the first and short in the second case, respectively. The hydraulic retention time, therefore, is incidental to the COD (and ISS) mass load, the VSS (and TSS) mass and the daily flow: it serves no basic design function for the activated sludge system. Design criteria for the activated sludge reactor volume based on hydraulic retention time should therefore be used with extreme caution because they implicitly incorporate specific wastewater strength and characteristic values typical for the regions for which they were developed.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 120,
      "heading": "Irrelevance of HRT",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg120_chunk1",
    "text_to_embed": "Under normal activated sludge system operating conditions, where the sludge ages are in excess of 5 days (to ensure nitrification and biological nutrient removal), the nature of the influent organics in municipal wastewaters is such that the COD concentration in the effluent is inconsequential in the system design. The soluble readily biodegradable organics are completely utilized in a very short time (< 2 h) and the particulate organics, whether biodegradable or unbiodegradable, are enmeshed in the sludge mass and settle out with the sludge in the secondary settling tanks. Consequently, the effluent COD concentration comprises virtually wholly the soluble unbiodegradable organics (COD) (from the influent) plus the COD of the sludge particles which 121 escape with the effluent due to imperfect operation of the secondary settling tank. Hence the filtered and unfiltered effluent COD concentration, CODe, are given by: where: SU,e unbiodegradable COD in the effluent = SU,i = fSU,CODi CODi (mgCOD/l) XVSS,e VSS in the effluent (mgVSS/l) fcv,OHO COD/VSS ratio of the VSS (1.48 mgCOD/mgVSS) In most cases the effluent VSS and TSS concentrations are too low to measure reliably with the VSS and TSS tests. Alternative methods for measuring low solid concentrations in the effluent have been developed; for the VSS, via the filtered and unfiltered COD concentrations, i.e. from Eq. 4.21, and for TSS, via the turbidity once a turbidity versus TSS concentration calibration curve for the activated sludge has been prepared (Wahlberg et al., 1994).",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 120,
      "heading": "Effluent COD concentration",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg121_chunk1",
    "text_to_embed": "In the activated sludge system, COD theoretically must be conserved so that at steady state the COD mass flow out of the system must equal to the COD mass flow into the system over a defined time interval. The COD (e-) of the influent organics are (i) retained in the unbiodegradable particulate and soluble organics, (ii) transformed to OHO mass and therefore conserved in a different type of organic material, or (iii) passed to oxygen to form water. So in general the COD (or e-) balance over the activated sludge system at steady state is given by Eq 4.23 where: CODe effluent total soluble COD concentration (mgCOD/l) XVSS VSS concentration in biological reactor (mgVSS/l) Oc carbonaceous (for organic material degradation) oxygen utilization rate in reactor (mgO2/l.h) In Eq. 4.23, the first two terms represent the soluble organics that exit the system via effluent and waste flows, the third term the particulate organics that exit the system via the waste flow, and the fourth term the mass of oxygen utilized for biodegradable organic material breakdown by the OHOs. Noting that, the general COD mass balance is given by,",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 121,
      "heading": "The COD (or e‐) mass balance",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg121_chunk2",
    "text_to_embed": "where: FCODe COD flux of soluble organics exiting system via effluent and waste flows (mgCOD/d) fcv,OHOꞏMXVSS/SRT COD flux of particulate organics exiting system via waste flow (mgCOD/d) FOc flux of oxygen utilized by OHOs for biodegradable organic material degradation, all of those from the influent via the growth process and some of those from the OHO biomass via the endogenous respiration process (carbonaceous) (mgO2/d) Substituting Eqs 4.12 and 4.18 for MXVSS and FOc into Eq 4.24 gives the COD balance versus SRT, which is considered in Section 4.5.3 below (Figure 4.3). The COD mass balance is a very powerful tool for checking (i) the data measured in experimental systems (Ekama et al., 1986), (ii) the results calculated for design from the steady-state model and (iii) the results calculated by dynamic-simulation models. Application of the COD mass balance to nitrification and denitrification activated sludge systems is presented in Chapter 5.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 121,
      "heading": "The COD (or e‐) mass balance",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg122_chunk1",
    "text_to_embed": "The active VSS mass MXOHOv in the reactor is the live OHO mass which performs the biodegradation processes of the organic material. The other two organic solids masses, MXE,OHOv and MXUv are inactive and unbiodegradable and do not serve any function insofar as the biodegradation processes in the system are concerned. They are given different symbols because of their different origin, the MXUv is unbiodegradable particulate organics from the influent wastewater and the MXE,OHOv is unbiodegradable particulate organics produced in the reactor via the endogenous respiration process. The active OHO biomass fraction of the volatile solids in the reactor fav,OHO is given by, OHOv av,OHO VSS MX f MX   (mg OHOVSS/mgVSS) (4.25) Substituting eqs. 4.9 and 4.12 for MXOHOv and MXVSS and rearranging yields:",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 122,
      "heading": "Active fraction of the sludge",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg122_chunk1",
    "text_to_embed": " where: fav,OHO active OHO fraction of the VSS mass If the total suspended solids mass (TSS) is used as the basis for determining the active fraction, then the active fraction of the sludge mass with respect to the total suspended solids, fat,OHO, is given by where: fat,OHO active OHO fraction of the TSS mass fVT VSS/TSS ratio of the activated sludge The active fractions fav,OHO or fat,OHO give an indication of the ‘stability’ of the waste sludge, which is related to the remaining biodegradable organics in the sludge mass. The only biodegradable organics in the VSS mass are those of the OHOs which, in terms of the steady-state model, is 80% (1 - fXE,OHO) of the OHO mass. Hence, the higher the active fraction, the greater the proportion of biodegradable organics remaining in the sludge mass and the greater the utilizable energy content remaining in the sludge mass (sections 4.11 and 4.13). For activated sludge to be stable, the remaining utilizable organics in it should be low so that it will not generate odours through further biological activity. Sludge used as a soil conditioner needs to be stable because its primary purpose is to provide nutrients and unbiodegradable organic content to the soil (Korentajer, 1991); unstable sludges applied to agricultural land lead to an undesirable high oxygen demand in the soil. 123",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 122,
      "heading": "Active fraction of the sludge",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg123_chunk1",
    "text_to_embed": "The design equations set out above form the starting point for aerobic and anoxic-aerobic activated sludge system design. They apply to the simple single reactor completely mixed aerobic system and to the more complex multi-reactor anoxic-aerobic systems for biological nitrogen removal. When EBPR is included, the above equations do not give an accurate estimate of the VSS and TSS masses in the system. With EBPR, a second group of heterotrophic organisms, the PAO need to be considered, which have different stoichiometric and kinetics constants producing more VSS and TSS mass per mass organics (COD) utilized. Incorporation of the PAOs in the steady-state model is discussed in Chapter 7. For the more complex anoxic-aerobic systems, the above basic equations apply if the assumptions made in their derivation apply. Provided this is the case, the effects of nitrification (Chapter 5) and nitrification- denitrification (Chapter 5) and the associated oxygen demands can be formulated as additional equations to the basic equations above. The above ‘simplified’ approach is based on the assumption that the biodegradable organics are completely utilized. This has been established by the close correlation achieved between the mean response of the more complex anoxic aerobic systems predicted by the more complex general kinetic model (and validated experimentally), with that calculated by the above basic equations and the additional equations for nitrification and denitrification. The close correspondence between this simplified steady state model and the more complex general kinetic simulation models such as ASM1 is demonstrated by Sötemann et al. (2006) for aerobic and ND systems (including aerobic digestion). Indeed, these simple steady state models can form the basis for ‘hand’ calculations to (i) develop design input information for and (ii) check output results from the dynamic- simulation models (Ekama, 2009). Other assumptions on which the steady state model is based are that (i) the mass of active OHOs seeded into the system with the influent is negligible in comparison with that which grows in the reactor, (ii) there is no loss of solids in the effluent from the secondary settling tanks, (iii) water mass is conserved, (iv) a 100% COD balance is achieved, and (v) active OHO loss is modelled as endogenous respiration. It is important to understand these assumptions in the model. With regard to the assumption of complete utilization of biodegradable organics, if this is not the case, then the mass of sludge produced per day increases and the",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 123,
      "heading": "Steady‐state design",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg123_chunk2",
    "text_to_embed": "is achieved, and (v) active OHO loss is modelled as endogenous respiration. It is important to understand these assumptions in the model. With regard to the assumption of complete utilization of biodegradable organics, if this is not the case, then the mass of sludge produced per day increases and the carbonaceous oxygen demand decreases below those predicted by the basic equations. The reason for these deviations lies in the kinetics of degradation of the slowly biodegradable particulate material; if, for example, the aerobic fraction of the sludge mass is too small (Chapter 5), the particulate biodegradable organics are only partially utilized and residual particulate biodegradable organics (XS) accumulate in the system as additional VSS in the same way as the unbiodegradable particulate organics. Concomitantly, the carbonaceous oxygen demand is reduced because less biodegradable organics are utilized. Clearly, for such situations the simulation model results will deviate from steady-state ones. In fact, it would be wise to regard such deviations as a signal for possible incorrect output from the simulation model and start an investigation to find the cause for the deviation.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 123,
      "heading": "Steady‐state design",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg123_chunk1",
    "text_to_embed": "The calculation procedure to generate the design results required for a certain sludge age is as follows: Select the wastewater characteristics fXU,CODi and fSU,CODi which are believed to best represent the unbiodegradable particulate and soluble COD fractions of the wastewater. Then calculate: 1) FXUv,i (Eq. 4.6) and FXFSS,i (Eq. 4.7) 2) FCODi and/or FCODb,i (Eq. 4.4 or 4.5) 3) Select the SRT 4) MXOHOv (Eq. 4.9), MXE,OHOv (Eq. 4.10), MXUv (Eq. 4.11), MXVSS (Eq. 4.12), MXFSS (Eq. 4.14), MXTSS (Eq. 4.15) or select fVT, MXTSS (Eq. 4.17) 124 5) FOc (Eq. 4.18) and Oc (Eq. 4.19) 6) VR (Eq. 4.20) 7) HRTn, (Eq. 4.2) 8) CODe (Eq. 4.21) In this design procedure the input COD and its characteristics will be governed by the specific waste flow. The selection of values for the unbiodegradable soluble and particulate COD fractions is simple but not trivial. Each impacts the design in important areas. The unbiodegradable soluble COD fraction (fSU,CODi) has a negligible influence on biological reactor design parameters, such as sludge production and oxygen demand, but has a marked influence on the effluent COD concentration (CODe). In contrast, the unbiodegradable particulate COD fraction (fXU,CODi) has no influence on the effluent COD concentration (CODe) but has a marked influence on the specific sludge production rate (kgVSS produced/kgCOD load) and specific reactor volume (m3/kgCOD load per day). The higher the fXU,CODi, the larger these values, and as the sludge age increases this influence of fXU,CODi becomes more marked. The system parameter that requires selection is the sludge age. The sludge age selected will depend on the specific requirements from the wastewater treatment plant such as effluent quality, i.e. organic COD removal only, nitrification, N removal, biological P removal, and the envisioned sludge treatment facilities i.e. whether or not primary settling is included, the stability of the waste activated sludge etc. Specification of the sludge age, therefore, is an impor- tant design decision and requires special consideration (Section 4.13).",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 123,
      "heading": "The steady‐state design procedure",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg124_chunk1",
    "text_to_embed": "The design procedure developed above for the fully aerobic activated sludge system is demonstrated with a numerical example. Assuming constant flow and load conditions, calculations are shown below how estimates of the system volume requirements, average daily carbonaceous oxygen demand, and daily sludge production are calculated for the treatment of the example raw and settled wastewaters (Table 4.2).",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 124,
      "heading": "DESIGN EXAMPLE",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg125_chunk1",
    "text_to_embed": "From Table 4.1, the only kinetic constant in the steady state organic material (COD) degradation model for fully aerobic systems that is affected by temperature is the specific endogenous respiration rate bOHO. This rate decreases by approximately 3% for every 1 °C decrease in temperature (i.e. θb,OHO = 1.029). From 0.254/d. The effect of the reduction in the rate with decrease in temperature is that at lower temperatures the daily sludge production is marginally increased and the average carbonaceous oxygen demand is marginally decreased. The differences in sludge production (kgVSS/d) and oxygen demand (kgO2/d) are less than 5% for an 8 °C change in temperature from 14 to 22 °C. Consequently, the average carbonaceous oxygen demand should be calculated at the maximum temperature and the system volume and sludge production at the minimum temperature in order to find the maximum values of these parameters.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 125,
      "heading": "Temperature effects",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg125_chunk1",
    "text_to_embed": "This design example demonstrates the effect of temperature and sludge age on (i) the mass of TSS sludge in the system (MXTSS, kgTSS), (ii) the average daily carbonaceous oxygen demand (FOc, kgO2/d), (iii) the active fractions of the sludge with respect to VSS and TSS (fav,OHO and fat,OHO) and (iv) the mass of TSS sludge wasted per day (FXTSS, kgTSS/d). These four parameters are calculated for the example raw and settled wastewaters at 14 and 22 °C for sludge ages ranging from 3 to 30 days. , the masses of volatile (MXVSS) and total (MXTSS) settleable solids in the system is for the raw wastewater:",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 125,
      "heading": "degradation",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg126_chunk1",
    "text_to_embed": "The mass of VSS wasted/produced per day FXVSS is simply fVT times the mass of TSS wasted per day, FXVSS = fVT ꞏFXTSS (kgVSS/d) Substituting the bOHO,T value for 14 oC (i.e. 0.202/d) and 22 oC (i.e. 0.254/d) into the above equations allows MXVSS, MXTSS, FOc, fav,OHO, fat,OHO, FXTSS and FXVSS to be calculated for sludge ages of 3 to 30 days. The results are shown plotted in Figure 4.3. From these figures, the mass of sludge in the reactor (TSS or VSS), the average carbonaceous oxygen demand, the mass of TSS sludge produced per day (kgTSS/d) and the active fraction (with respect to MLSS or MLVSS) are only marginally affected by temperature and for these parameters; insofar as design is concerned, temperature effects are not really of much consequence. However, the influent waste type i.e. raw of settled sewage, has a significant effect. Raw sewage results in considerably more sludge in the system, a higher oxygen demand and a lower active fraction of the sludge than settled sewage. The difference in the effects of sewage type between raw and settled wastewater depends wholly on the efficiency of the PSTs. The differences apparent in PST(s); the greater the COD removal efficiency, the greater the difference between the parameters for raw and settled sewage. The results for 20 d sludge age are given in Table 4.3. From Eq. 4.20, for the same reactor TSS concentration, the system volume is proportional to the mass of sludge in it. Hence, for the same TSS con- centration, the reactor volume treating settled sewage will be only 33% of that treating raw sewage at 20 days’ sludge age. Also, the settled sewage plant requires only 63% of the oxygen the raw sewage plant requires. However, the active fraction with respect to TSS of the sludge in the settled sewage plant is 43%, too high for direct discharge to drying beds, whereas that from the raw wastewater plant is 23%. Clearly the choice of treating settled or raw wastewater requires weighing their advantages and disadvantages, i.e. for settled sewage a smaller reactor volume, lower 127 oxygen demand and reduced secondary sludge production, but having to deal with primary and secondary sludge and their stabilization, and for raw sewage, larger reactor volume, higher oxygen demand and",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 126,
      "heading": "degradation",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg126_chunk2",
    "text_to_embed": "settled or raw wastewater requires weighing their advantages and disadvantages, i.e. for settled sewage a smaller reactor volume, lower 127 oxygen demand and reduced secondary sludge production, but having to deal with primary and secondary sludge and their stabilization, and for raw sewage, larger reactor volume, higher oxygen demand and increased secondary sludge production, but having no primary sludge to deal with. These aspects are evaluated in further detail in Section 4.11.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 126,
      "heading": "degradation",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg128_chunk1",
    "text_to_embed": "Applying the COD mass balance Eq. 4.24 to the example raw and settled wastewaters yields: 1) soluble COD in effluent and waste flows, particulate COD (activated sludge) in waste flow, where, MXVSS is given by Eq. 4.12 3) carbonaceous oxygen utilized, FOc, kgO2/d and given by Eq. 4.18. 4) mass COD entering system, Activated sludge systems operating at very long sludge ages, called extended aeration (e.g. 30 days, completion thereby providing not only sewage treatment in the activated sludge reactor but also a significant measure of aerobic stabilisation of the activated sludge to achieve a low active fraction so that the waste sludge can be discharged directly to drying beds without further treatment. Treating raw wastewater in an extended aeration system therefore obviates the need for sludge treatment, which takes place in the activated sludge reactor also, but this is at the expense of a very large activated sludge reactor and high oxygen utilization and energy consumption rates. In contrast, treating settled sewage at a very short sludge age (high rate, e.g. 8 days), the activated sludge system results in a very small activated sludge reactor and a low oxygen utilization and energy consumption but produces a primary sludge and a very active waste activated sludge, both of which need aerobic or anaerobic treatment for stabilisation to reduce the remaining biodegradable organics. With anaerobic digestion these sludges can produce a significant amount of methane gas and offset some (or all) of the power consumption for aeration. The remaining biodegradable COD in the WAS, as a proportion of the influent COD flux entering the activated sludge system, for increasing SRT is shown in Figure 4.4 for the example raw and settled wastewater. It can be seen that the remaining biodegradable COD in the WAS, which is essentially the biodegradable part of the OHO biomass, rapidly decreases as SRT increases, with the result that less and less energy can be extracted from it with anaerobic digestion at the cost of generating a digester dewatering liquor high in ammonia and phosphate (Ekama, 2017). At very short sludge ages, the focus of the activated sludge system",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 128,
      "heading": "The COD mass balance",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg129_chunk2",
    "text_to_embed": "biomass, rapidly decreases as SRT increases, with the result that less and less energy can be extracted from it with anaerobic digestion at the cost of generating a digester dewatering liquor high in ammonia and phosphate (Ekama, 2017). At very short sludge ages, the focus of the activated sludge system therefore is sewage treatment only, with sludge treatment (stabilisation) taking place in separate dedicated aerobic or anaerobic systems for this with possible energy and nutrient recovery. Irrespective of the approach adopted (extended aeration or high rate) for the particular sewage treatment plant, the COD mass must balance over the entire plant, not only over the activated sludge system but over the sludge treatment systems also.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 129,
      "heading": "The COD mass balance",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg130_chunk1",
    "text_to_embed": "Once the mass of sludge in the reactor is derived from a specified sludge age and organic COD mass load per day, the reactor volume is determined by ‘diluting’ this mass of sludge to a specified TSS concentration (XTSS). From the volume, the nominal hydraulic retention time, or aeration time for fully aerobic systems, is fixed (by Eq. 4.2). Hydraulic retention time therefore is immaterial in the design procedure; it is a consequence of the mass of sludge in the reactor and a selected TSS concentration. This point was mentioned earlier but bears repeating because some design procedures lay stress on retention time or aeration time as a basic design parameter, an approach that can result in serious miscalculation of the reactor volume requirements. Compare, for example, two plants operating at the same sludge age, both receiving the same organic load (kgCOD/d) but the first at high influent COD concentration and low flow and the second at a low concentration and high flow. If designed based on a specified hydraulic retention time, the volume of the first will be much smaller than that of the second but the sludge mass in the reactors will be the same. Consequently, the first plant may have an inordinately high TSS concentration which may cause problems in the secondary settling tank. Therefore retention time is a completely inappropriate basis for design and other purposes such as a criterion for comparing the reactor volume requirements of different plants. wastewaters obtained from eqs. 4.4 to 4.17 and 4.20. The reactor volume requirements may also be determined from the equivalent COD load per capita or person equivalent (PE), also shown in Figure 4.5 for a raw wastewater COD load of 0.10 kgCOD/PE.d. Hence when treating the example raw wastewater at a sludge age of 20 days and a TSS concentration of 4 kgTSS/m3, a reactor volume of 145 l per PE is required or 1.45 m3/kgCOD applied per day to the treatment plant. The comparative reactor volume requirements for settled wastewater per kg COD load per day on the treatment plant also is shown in Figure 4.5 taking due consideration of the COD fraction removed by primary sedimentation (40% for the example of settled wastewater). From Figure 4.5, treating settled wastewater at a sludge age of 20 days and reactor TSS concentration of 4 kgTSS/m3 requires a reactor volume of 0.55 m3/kg raw wastewater COD load per",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 130,
      "heading": "REACTOR VOLUME REQUIREMENTS",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg130_chunk2",
    "text_to_embed": "taking due consideration of the COD fraction removed by primary sedimentation (40% for the example of settled wastewater). From Figure 4.5, treating settled wastewater at a sludge age of 20 days and reactor TSS concentration of 4 kgTSS/m3 requires a reactor volume of 0.55 m3/kg raw wastewater COD load per day on the wastewater treatment plant or 55 l per PE. Comparing Sludge age (d) Fraction COD flux (kgCOD/d) Biodegradable T = 20˚C YOHOv = 0.45 bOHO = 0.24 fcv,OHO = 1.48 fXE,OHO = 0.20 Influent COD FCODi Effluent COD FCODe Unbiodegradable Oxygen demand FOc COD in waste VSS fcv,OHOFXVSS Raw wastewater Sludge age (d) Fraction COD flux (kgCOD/d) Biodegradable T = 20˚C YOHOv = 0.45 bOHO = 0.24 fcv,OHO = 1.48 fXE,OHO = 0.20 Influent COD FCODi Effluent COD FCODe Unbiodegradable Oxygen demand FOc COD in waste VSS fcv,OHOFXVSS Settled wastewater 131 the reactor volume requirements treating raw or settled sewage, it can be seen that a significant reduction in reactor volume can be obtained by means of primary sedimentation: 62% for the example raw and settled sewage at 20 days’ sludge age.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 130,
      "heading": "REACTOR VOLUME REQUIREMENTS",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg131_chunk1",
    "text_to_embed": "The choice of the reactor concentration can be done empirically from past experience with similar wastewaters or selected from design guidelines such as those from Metcalf and Eddy (2014), e.g. for conventional systems (with primary sedimentation) 1,500 to 3,000 mgTSS/l or extended aeration (without primary sedimentation) 3,000 to 6,000 mgTSS/l. Differences in the reactor TSS concentration for raw and settled wastewaters arise because (i) the wastewater flow per kg COD load on the reactor for raw wastewater is significantly greater than that for settled wastewaters and (ii) sludge settleability in conventional systems can be poorer than with extended aeration systems: in a survey of 45 full-scale activated sludge plants in the Netherlands, Stofkoper and Trentelman (1982) found significantly higher DSVIs in settled wastewater systems than in raw wastewater systems (Ekama and Marais, 1986). The effect of sewage strength and sludge settleability, as well as other factors such as the peak wet weather (PWWF) to average dry weather flow (ADWF) ratio (or peak flow factor fq = PWWF/ADWF), wastewater and activated sludge characteristics (fXU,CODi, fSU,CODi, fVT) and construction costs, can all be taken into account by determining the reactor concentration from a construction cost minimization analysis (Hörler, 1969; Dick, 1976; Riddell et al., 1983; Pincince et al., 1995). In such an analysis, the construction cost of the reactor(s) and the secondary settling tank(s) (SSTs) are determined as functions of the reactor TSS concentration. The reactor concentration at which the combined construction cost of the reactor(s) and the SST(s) is at a minimum is the design reactor concentration.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 131,
      "heading": "CONCENTRATION",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg131_chunk1",
    "text_to_embed": "For selected wastewater and activated sludge characteristics (fXU,CODi, fSU,CODi, fVT), sludge age and organic COD load on the reactor (FCODi,Reactor), the mass of TSS in the reactor (MXTSS) can be determined from eqs. 4.15 or 4.17 and remains constant, e.g. for the example raw sewage at 20 days sludge age and 14 oC, MXTSS = 68,162 kgTSS. The reactor volume (VR) in a single module (VM) as a function of the reactor TSS concentration XTSS is found from Eq. 4.20, viz. where: XTSS reactor concentration (kgTSS/m3) NAS number of AS modules with one reactor Sludge age (d) Raw wastewater load = 0.10 kgCOD/PE.d 40% COD removal in PST Reactor volume (m3/kg CODinf) Reactor volume (l/PE) kg/m3 Raw Settled 132 per module in order to keep the reactor volume of one module within a maximum reactor volume limit, i.e. VR=NASꞏVM. To estimate the cost of the reactor from the volume, empirical functions relating the construction cost of the reactor to the volume are required. Such functions take the form Reactor costs = NASCbr(VR)Pbr (4.28) where: Cbr, Pbr constants for a particular reactor design.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 131,
      "heading": "Reactor cost",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg132_chunk1",
    "text_to_embed": "On the basis of the flux theory, Ekama et al. (1997) show that provided the underflow recycle ratio s is above the critical minimum value, the surface area of the secondary settling tanks (ASST) is a function of only the reactor (or feed) solids concentration (XTSS) and the sludge settleability. If the reactor concentration increases or the sludge settleability deteriorates, the required surface area for the secondary settling tanks (SSTs) gets larger. Therefore, as the biological reactor gets smaller with increasing XTSS, so ASST gets larger. Hence, the construction cost of the SSTs increases with increases in XTSS. To determine the surface area of the SSTs, two parameters need to be specified for the design, viz. (i) the sludge settleability and (ii) the peak flow factor fq (= PWWF/ADWF ratio). The idealized 1D flux theory requires the sludge settleability to be specified in terms of the V0 and rhin values in the zone settling velocity (Vs, m/h) versus solids concentration (XTSS, kgTSS/m3) relationship i.e. Values for V0 and rhin are not readily available but relationships between different simpler sludge settleability parameters such as the sludge volume index (SVI), stirred specific volume index (SSVI) and diluted sludge volume index (DSVI) have been proposed by various authors (see Ekama et al., 1997). These relationships allow calculation of the flux V0 and rhin values from the SVI, SSVI or DSVI sludge settleability indices. However, there is considerable variation in these relationships and selection for a particular activated sludge plant needs very careful consideration. For this example, the relationships developed by Ekama and Marais (1986) are accepted: From the 1D idealized flux theory, the maximum permissible overflow rate at PWWF (qi,PWWF) is given by, where: qi,PWWF overflow rate at PWWF (m/h) From a calibration of the 1D idealized flux theory SST design procedure against full-scale",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 132,
      "heading": "Secondary settling tank cost",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg132_chunk2",
    "text_to_embed": "From a calibration of the 1D idealized flux theory SST design procedure against full-scale SST performance data, Ekama and Marais (2004) showed that the maximum permissible solids loading rate (SLR, kgTSS/m2.h) should only be 80% of that estimated by the 1D idealized flux theory and is the reason for the 0.8 in Eq 4.30. This reduction appears to be a consequence of the significant deviation of the hydrodynamics in real SSTs compared with that assumed in the 1D idealized flux theory such as horizontal flows of liquid and solids, turbulence, short circuiting and density currents (Ekama et al., 1997). Taking the 25% (1/0.80) reduction into account, the surface area of the SST(s), ASST, in terms of XTSS is given by, where: Qi,ADWF average dry weather flow (ml/d) NSST number of SSTs per AS module and governed by the maximum diameter of one SST. Functions for the construction cost function in terms of diameter ( , m) for circular SSTs of given depth may take the form: where: Csst, Psst constants for a particular design.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 132,
      "heading": "Secondary settling tank cost",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg133_chunk1",
    "text_to_embed": "The total cost of the reactor-SST system is the sum of the reactor and SST costs. Qualitative results for the example raw and settled wastewaters are given in diameter may have upper and lower size restrictions. For full-scale plants, the reactor and/or SST may need to be split into two or more equal-sized modules to bring the volume and diameter within the limit ranges. From cost minimization analyses such as that above, generally it will be found that the range of reactor concentration for minimum construction cost (i) is higher for higher influent wastewater strengths (BOD5, COD), (ii) is higher for longer sludge ages, and (iii) is higher for raw wastewater than settled wastewater at the same strength, because these three changes all increase the size of the biological reactor relative to that of the settling tank, (iv) is lower for higher peak flow factors (fq), and (v) is lower for poorer settling sludges because these two changes all increase the size of the settling tank relative to that of the biological reactor. A universal optimum therefore cannot be specified. In countries with low wastewater strengths and short sludge-age plants (e.g. North America), the reactor concentration will tend to be low (2,000-3,000 mgTSS/l) and in countries with high wastewater strengths and long sludge-age plants (e.g. South Africa), the reactor concentration will tend to be high (4,000-6,000 mgTSS/l) as the example wastewaters demonstrate.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 133,
      "heading": "Total cost",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg134_chunk1",
    "text_to_embed": "The mean daily carbonaceous oxygen demand per kg COD load on the reactor (FOc/FCODi,Reactor) is calculated from Eq. 4.18. For sludge ages longer than 15 days the increase in FOc/FCODi,Reactor is small with further increase in sludge age for both raw and settled wastewater. The FOc/FCODi,Reactor for raw and settled wastewater is usually within 10% of each other, with the demand for settled wastewater being the higher value. This is because compared with raw wastewater, a higher percentage of the total organics (COD) in settled wastewater is biodegradable. For the example wastewaters at 20 days’ sludge age, the FOc/FCODi,Reactor is 0.604 kgO2/kgCOD for raw wastewater and 0.653 kgO2/kgCOD for settled wastewater. Although there is only a small difference in FOc/FCODi,Reactor between raw and settled wastewaters, there is a large difference in the oxygen demand per kgCOD load on the plant (Figure 4.3C). For settled wastewater, this is given by 0.653ꞏ(1-0.40) for 40% COD removal in PSTs. This gives 0.38 kgO2/kgCOD load on the plant. For the raw wastewater it would remain 0.604 kgO2/kgCOD load on the treatment plant, making the settled wastewater oxygen demand 37% lower than that for the raw wastewater. Clearly primary sedimentation leads to significant aeration energy savings; because primary settling tanks remove about 30 to 50% of the raw influent COD, the carbonaceous oxygen demand for settled wastewater generally will be about 30 to 50% lower than that for raw wastewater. The carbonaceous oxygen demand is the oxygen demand for the oxidation of the influent organics (COD) and the associated OHO endogenous process only. In N removal systems, oxygen is also required for nitrification, which is the biological oxidation of ammonia to nitrate by autotrophic nitrifiers. However, with denitrification, which is the biological reduction of nitrate to nitrogen gas by facultative heterotrophic organisms, some of the biodegradable organics are utilized with nitrate as electron acceptor, for which oxygen is then not required. Thus denitrification leads to a reduction in the oxygen demand. The total oxygen demand for a N-removal system therefore is the sum of the carbonaceous and nitrification oxygen demands, less that saved by denitrification. The procedures for calculating the oxygen demand for nitrification and the oxygen saved by denitrification are discussed in Chapter 5. The equations given here for calculating the carbonaceous oxygen demand are based on the assumption that all the biodegradable organics are utilized with oxygen as the electron acceptor, i.e. for",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 134,
      "heading": "Steady‐state (daily average) conditions",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg134_chunk2",
    "text_to_embed": "The procedures for calculating the oxygen demand for nitrification and the oxygen saved by denitrification are discussed in Chapter 5. The equations given here for calculating the carbonaceous oxygen demand are based on the assumption that all the biodegradable organics are utilized with oxygen as the electron acceptor, i.e. for fully aerobic systems.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 134,
      "heading": "Steady‐state (daily average) conditions",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg134_chunk1",
    "text_to_embed": "Owing to the daily cyclic nature of the organic (COD) load on the reactor, the carbonaceous oxygen demand will vary concomitantly over the day. The TKN load on the reactor also varies over the day in an approximately similar fashion as the organic load. Generally, the COD and TKN loads on the reactor increase in the morning due to increases in both flow and COD and TKN concentration reaching a peak at around noon. Thereafter, the COD and TKN loads decrease reaching a minimum during the night-time hours of 2:00 to 4:00 due to decreases in both flow and COD and TKN concentration. The peak to average and minimum average load ratios and the time of day these occur depend on the catchment that the particular treatment plant serves, such as size of population, layout of the catchment and industrial activity. Generally, the smaller the catchment, the lower the flow and COD and TKN loads but the greater the peak to average flow and load ratios then the lower the minimum-to-average flow and load ratios. Because the TKN load and its variation over the day and the nitrification process have a profound influence on the daily average and peak total oxygen demands, empirical methods to estimate the peak oxygen demand from the average for fully aerobic nitrifying systems are discussed in Chapter 5. Fully aerobic activated sludge systems with sludge ages longer than 3 days are likely to nitrify at temperatures > 14 oC. Moreover, a sludge age of 3 days is around the limit of validity for the steady state activated sludge model because at sludge ages lower than this 135 the assumption that all the biodegradable organics are utilized is not valid. So there is little merit in developing empirical methods for estimating the peak oxygen demand for fully aerobic systems without nitrification.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 134,
      "heading": "Daily cyclic (dynamic) conditions",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg135_chunk1",
    "text_to_embed": "The mass of sludge produced per day by the activated sludge system is equal to the mass of sludge wasted per day from it via the waste flow and is called waste activated sludge (WAS) or secondary sludge. From the definition of sludge age (see Eq. 4.1), the mass of sludge TSS produced per day FXTSS is given by the mass of sludge in the system MXTSS divided by the sludge age i.e.: Substituting eqs. 4.12 and 4.17 for MXTSS and simplifying, yields the sludge produced per day per mg COD load on the biological reactor, i.e.",
    "metadata": {
      "source_document": "Biological_Wastewater_Treatment",
      "page_number": 135,
      "heading": "DAILY SLUDGE PRODUCTION",
      "timestamp": "2025-06-10T16:25:34.076869"
    }
  },
  {
    "id": "Biological_Wastewater_Treatment_pg135_chunk1",
